<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_aquacentr_SNMP_chiller_imperial"
	ddfname="Uniflair AQUACENTR SNMP Imperial Version"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="uniflair_aquacentr_snmp_header">
		<oidMustExist ruleid="AQUACENTR" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />

		<suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
		<suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
		<suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>


		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">AQUACENTR</setProductData>


	</device>

	<device deviceid="uniflair_aquacentr_snmp_sensors">
		<oidMustExist ruleid="AQUACENTR" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />


		<numSensor ruleid="water_out_temperature">
			<type>temp</type>
			<units />
			<sensorId>water_out_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.1.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water out temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="water_in_temperature">
			<type>temp</type>
			<units />
			<sensorId>water_in_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.2.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Water input temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="refrigerant_discharge_pressure">
			<type>pressure</type>
			<sensorId>refrigerant_discharge_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.3.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Refrigerant discharge pressure (Air condenser)</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="evaporator_refrigerant_pressure">
			<type>pressure</type>
			<sensorId>evaporator_refrigerant_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.4.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Evaporator refrigerant pressure (Air condenser)</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_evaporator_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_evaporator_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.5.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 evaporator temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_evaporator_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_evaporator_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.6.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 evaporator temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_evaporator_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_evaporator_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.7.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 evaporator temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_evaporator_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_evaporator_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.8.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 evaporator temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_condensing_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.9.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_condensing_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.10.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_condensing_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.11.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>>
			</value>
			<label>Compressor 3 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_condensing_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_condensing_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.12.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 condensing temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid_temperature">
			<type>temp</type>
			<units />
			<sensorId>liquid_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.13.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Liquid temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid_saturated_temperature">
			<type>temp</type>
			<units />
			<sensorId>liquid_saturated_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.14.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Liquid saturated temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="subcooling">
			<type>temp</type>
			<units />
			<sensorId>subcooling</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.15.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Subcooling</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_superheat">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_superheat</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.16.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 superheat</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_superheat">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_superheat</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.17.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 superheat</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_superheat">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_superheat</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.18.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 superheat</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_superheat">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_superheat</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.19.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 superheat</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_evaporator_pressure">
			<type>pressure</type>
			<sensorId>compressor_1_evaporator_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.20.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 evaporator pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_evaporator_pressure">
			<type>pressure</type>
			<sensorId>compressor_2_evaporator_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.21.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 evaporator pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_evaporator_pressure">
			<type>pressure</type>
			<sensorId>compressor_3_evaporator_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.22.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 evaporator pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_evaporator_pressure">
			<type>pressure</type>
			<sensorId>compressor_4_evaporator_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.23.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 evaporator pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_condensing_pressure">
			<type>pressure</type>
			<sensorId>compressor_1_condensing_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.24.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_condensing_pressure">
			<type>pressure</type>
			<sensorId>compressor_2_condensing_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.25.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_condensing_pressure">
			<type>pressure</type>
			<sensorId>compressor_3_condensing_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.26.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_condensing_pressure">
			<type>pressure</type>
			<sensorId>compressor_4_condensing_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.27.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 condensing pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid_pressure">
			<type>pressure</type>
			<sensorId>liquid_pressure</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.28.0</getOid>
									</op>
									<op>100</op>
								</mult>
							</op>
							<op>0.1</op>
						</mult>
					</op>
					<op>1.45037738</op>
				</div>
			</value>
			<valueInc>1</valueInc>
			<label>Liquid pressure</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_discharge_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_discharge_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.29.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 discharge temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_discharge_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_discharge_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.30.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 discharge temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_discharge_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_discharge_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.31.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 discharge temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_discharge_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_discharge_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.32.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 discharge temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_scr_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_scr_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.33.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 SCR temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_scr_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_scr_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.34.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 SCR temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_scr_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_scr_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.35.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 SCR temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_scr_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_scr_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.36.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 SCR temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_cavity_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_cavity_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.37.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 cavity temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_cavity_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_cavity_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.38.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 cavity temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_cavity_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_cavity_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.39.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 cavity temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_cavity_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_cavity_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.40.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 cavity temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_bmc_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_bmc_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.41.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 1 bmc temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_bmc_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_2_bmc_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.42.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 2 bmc temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_bmc_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_3_bmc_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.43.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 3 bmc temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_bmc_temperature">
			<type>temp</type>
			<units />
			<sensorId>compressor_4_bmc_temperature</sensorId>
			<value>
				<div>
					<op>
						<sub>
							<op>
								<mult>
									<op>
										<getOid>.1.3.6.1.4.1.9839.2.1.2.44.0</getOid>
									</op>
									<op>0.1</op>
								</mult>
							</op>
							<op>320</op>
						</sub>
					</op>
					<op>18</op>
				</div>
			</value>
			<label>Compressor 4 bmc temperature</label>
			<sensorSet>ANALOG SENSORS</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_backplane_pcb">
			<type>temp</type>
			<units />
			<sensorId>compressor_1_backplane_pcb</sensorId>
			<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.45.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 1 backplane pcb</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_backplane_pcb">
		<type>temp</type>
		<units />
		<sensorId>compressor_2_backplane_pcb</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.46.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 2 backplane pcb</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_backplane_pcb">
		<type>temp</type>
		<units />
		<sensorId>compressor_3_backplane_pcb</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.47.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 3 backplane pcb</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_backplane_pcb">
		<type>temp</type>
		<units />
		<sensorId>compressor_4_backplane_pcb</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.48.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 4 backplane pcb</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_inverter_temperature">
		<type>temp</type>
		<units />
		<sensorId>compressor_1_inverter_temperature</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.49.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 1 inverter temperature</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_inverter_temperature">
		<type>temp</type>
		<units />
		<sensorId>compressor_2_inverter_temperature</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.50.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 2 inverter temperature</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_inverter_temperature">
		<type>temp</type>
		<units />
		<sensorId>compressor_3_inverter_temperature</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.51.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 3 inverter temperature</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_inverter_temperature">
		<type>temp</type>
		<units />
		<sensorId>compressor_4_inverter_temperature</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.52.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Compressor 4 inverter temperature</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_power_demand">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_1_power_demand</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.53.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 power demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>		

	<numSensor ruleid="compressor_2_power_demand">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_2_power_demand</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.54.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 power demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_power_demand">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_3_power_demand</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.55.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 power demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_power_demand">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_4_power_demand</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.56.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 power demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_inlet_guide_vane">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_1_inlet_guide_vane</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.57.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 inlet guide vane</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_inlet_guide_vane">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_2_inlet_guide_vane</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.58.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 inlet guide vane</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_inlet_guide_vane">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_3_inlet_guide_vane</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.59.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 inlet guide vane</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_inlet_guide_vane">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_4_inlet_guide_vane</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.60.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 inlet guide vane</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_electronic_valve_position">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_1_electronic_valve_position</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.61.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 electronic valve position</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_electronic_valve_position">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_2_electronic_valve_position</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.62.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 electronic valve position</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_electronic_valve_position">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_3_electronic_valve_position</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.63.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 electronic valve position</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_electronic_valve_position">
		<type>num</type>
		<units>percent</units>
		<sensorId>compressor_4_electronic_valve_position</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.64.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 electronic valve position</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="evaporator_actual_level">
		<type>num</type>
		<units>percent</units>
		<sensorId>evaporator_actual_level</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.65.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Evaporator actual level</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="compressor_1_actual_power_demand">
		<type>num/powerKW</type>
		<sensorId>compressor_1_actual_power_demand</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.66.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 Actual Power Demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_actual_power_demand">
		<type>num/powerKW</type>
		<sensorId>compressor_2_actual_power_demand</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.67.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 Actual Power Demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_actual_power_demand">
		<type>num/powerKW</type>
		<sensorId>compressor_3_actual_power_demand</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.68.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 Actual Power Demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_actual_power_demand">
		<type>num/powerKW</type>
		<sensorId>compressor_4_actual_power_demand</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.69.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 Actual Power Demand</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_actual_power_absorbed">
		<type>num/powerKW</type>
		<sensorId>compressor_1_actual_power_absorbed</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.70.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 Actual Power Absorbed</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_actual_power_absorbed">
		<type>num/powerKW</type>
		<sensorId>compressor_2_actual_power_absorbed</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.71.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 Actual Power Absorbed</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_actual_power_absorbed">
		<type>num/powerKW</type>
		<sensorId>compressor_3_actual_power_absorbed</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.72.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 Actual Power Absorbed</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_actual_power_absorbed">
		<type>num/powerKW</type>
		<sensorId>compressor_4_actual_power_absorbed</sensorId>
		<value>
			<mult>
				<op>0.1</op>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.73.0</getOid>
				</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 Actual Power Absorbed</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_1_earth_current">
		<type>amperage</type>
		<sensorId>compressor_1_earth_current</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.74.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 1 earth current</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_earth_current">
		<type>amperage</type>
		<sensorId>compressor_2_earth_current</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.75.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 2 earth current</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_3_earth_current">
		<type>amperage</type>
		<sensorId>compressor_3_earth_current</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.76.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 3 earth current</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_4_earth_current">
		<type>amperage</type>
		<sensorId>compressor_4_earth_current</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.77.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Compressor 4 earth current</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="condenser_water_input">
		<type>temp</type>
		<units />
		<sensorId>condenser_water_input</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.81.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Condenser water input</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="condenser_water_output">
		<type>temp</type>
		<units />
		<sensorId>condenser_water_output</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.82.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Condenser water output</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="external_temperature">
		<type>temp</type>
		<units />
		<sensorId>external_temperature</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.101.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>External temperature</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="evaporator_water_inlet">
		<type>temp</type>
		<units />
		<sensorId>evaporator_water_inlet</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.102.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Evaporator water inlet</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="active_water_setpoint">
		<type>temp</type>
		<units />
		<sensorId>active_water_setpoint</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.103.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Active water setpoint</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="remote_setpoint_value">
		<type>temp</type>
		<units />
		<sensorId>remote_setpoint_value</sensorId>
		<value>
			<div>
				<op>
					<sub>
						<op>
							<mult>
								<op>
									<getOid>.1.3.6.1.4.1.9839.2.1.2.104.0</getOid>
								</op>
								<op>0.1</op>
							</mult>
						</op>
						<op>320</op>
					</sub>
				</op>
				<op>18</op>
			</div>
		</value>
		<label>Remote setpoint value</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="cooling_regulation_ramp">
		<type>num</type>
		<units>percent</units>
		<sensorId>cooling_regulation_ramp</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.105.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Cooling regulation ramp</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="fan_speed_ramp">
		<type>num</type>
		<units>percent</units>
		<sensorId>fan_speed_ramp</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.2.201.0</getOid>
				</op>
				<op>0.1</op>
			</mult>
		</value>
		<valueInc>0.1</valueInc>
		<label>Fan speed ramp</label>
		<sensorSet>ANALOG SENSORS</sensorSet>
	</numSensor>


	<!--INTEGER VARIABLES-->
	<numSensor ruleid="compressor_1_hour_counter">
		<type>num</type>
		<units />
		<sensorId>compressor_1_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.30.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Compressor 1 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>
	<numSensor ruleid="compressor_2_hour_counter">
		<type>num</type>
		<units />
		<sensorId>compressor_2_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.31.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Compressor 2 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="compressor_3_hour_counter">
		<type>num</type>
		<units />
		<sensorId>compressor_3_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.32.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Compressor 3 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="compressor_4_hour_counter">
		<type>num</type>
		<units />
		<sensorId>compressor_4_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.33.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Compressor 4 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="ultracap_working_time">
		<type>num</type>
		<units />
		<sensorId>ultracap_working_time</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.77.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Ultracap working time (s)</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>


	<numSensor ruleid="ultracap_countdown">
		<type>num</type>
		<units />
		<sensorId>ultracap_countdown</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.78.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Ultracap countdown (s)</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>


	<numSensor ruleid="pump_1_hour_counter">
		<type>num</type>
		<units />
		<sensorId>pump_1_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.79.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Pump 1 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="pump_2_hour_counter">
		<type>num</type>
		<units />
		<sensorId>pump_2_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.80.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Pump 2 run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>

	<numSensor ruleid="freecooling_pump_hour_counter">
		<type>num</type>
		<units />
		<sensorId>freecooling_pump_hour_counter</sensorId>
		<value>
			<mult>
				<op>
					<getOid>.1.3.6.1.4.1.9839.2.1.3.81.0</getOid>
				</op>
				<op>1</op>
			</mult>
		</value>
		<label>Free-Cooling Pump run hours</label>
		<sensorSet>INTEGER SENSORS</sensorSet>
	</numSensor>




	<!-- DIGITAL VARIABLES-->
	<stateSensor ruleid="system_on">
		<type>state</type>
		<sensorId>system_on</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.1.0</getOid>
			</mapValue>
		</value>
		<label>System on</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_starting">
		<type>state</type>
		<sensorId>compressor_1_starting</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.2.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 starting</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_starting">
		<type>state</type>
		<sensorId>compressor_2_starting</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.3.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 starting</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_starting">
		<type>state</type>
		<sensorId>compressor_3_starting</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.4.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 starting</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_starting">
		<type>state</type>
		<sensorId>compressor_4_starting</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.5.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 starting</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_hotgas_electrovalve">
		<type>state</type>
		<sensorId>compressor_1_hotgas_electrovalve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.6.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 hotgas electrovalve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_hotgas_electrovalve">
		<type>state</type>
		<sensorId>compressor_2_hotgas_electrovalve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.7.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 hotgas electrovalve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_hotgas_electrovalve">
		<type>state</type>
		<sensorId>compressor_3_hotgas_electrovalve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.8.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 hotgas electrovalve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_hotgas_electrovalve">
		<type>state</type>
		<sensorId>compressor_4_hotgas_electrovalve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.9.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 hotgas electrovalve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_running">
		<type>state</type>
		<sensorId>compressor_1_running</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.10.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 running</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_running">
		<type>state</type>
		<sensorId>compressor_2_running</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.11.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 running</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_running">
		<type>state</type>
		<sensorId>compressor_3_running</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.12.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 running</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_running">
		<type>state</type>
		<sensorId>compressor_4_running</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.13.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 running</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="pump_1_on">
		<type>state</type>
		<sensorId>pump_1_on</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.14.0</getOid>
			</mapValue>
		</value>
		<label>Pump 1 on</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="pump_2_on">
		<type>state</type>
		<sensorId>pump_2_on</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.15.0</getOid>
			</mapValue>
		</value>
		<label>Pump 2 on</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="freecoling_pump_on">
		<type>state</type>
		<sensorId>freecoling_pump_on</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.16.0</getOid>
			</mapValue>
		</value>
		<label>Freecooling pump on</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="antifreeze_heaters">
		<type>state</type>
		<sensorId>antifreeze_heaters</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.17.0</getOid>
			</mapValue>
		</value>
		<label>Antifreeze heaters</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_motorized_hydraulic_valve">
		<type>state</type>
		<sensorId>water_motorized_hydraulic_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.18.0</getOid>
			</mapValue>
		</value>
		<label>Water motorized hydraulic valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_motorized_freecooling_valve">
		<type>state</type>
		<sensorId>water_motorized_freecooling_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.19.0</getOid>
			</mapValue>
		</value>
		<label>Water motorized freecooling valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_solenoid_1_valve">
		<type>state</type>
		<sensorId>condensing_solenoid_1_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.21.0</getOid>
			</mapValue>
		</value>
		<label>Condensing solenoid 1 valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_solenoid_2_valve">
		<type>state</type>
		<sensorId>condensing_solenoid_2_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.22.0</getOid>
			</mapValue>
		</value>
		<label>Condensing solenoid 2 valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_solenoid_3_valve">
		<type>state</type>
		<sensorId>condensing_solenoid_3_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.23.0</getOid>
			</mapValue>
		</value>
		<label>Condensing solenoid 3 valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_solenoid_4_valve">
		<type>state</type>
		<sensorId>condensing_solenoid_4_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.24.0</getOid>
			</mapValue>
		</value>
		<label>Condensing solenoid 4 valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_solenoid_5_valve">
		<type>state</type>
		<sensorId>condensing_solenoid_5_valve</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.25.0</getOid>
			</mapValue>
		</value>
		<label>Condensing solenoid 5 valve</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_not_ready">
		<type>state</type>
		<sensorId>compressor_1_not_ready</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.107.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 not ready</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_not_ready">
		<type>state</type>
		<sensorId>compressor_2_not_ready</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.108.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 not ready</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_not_ready">
		<type>state</type>
		<sensorId>compressor_3_not_ready</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.109.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 not ready</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_not_ready">
		<type>state</type>
		<sensorId>compressor_4_not_ready</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.110.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 not ready</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="power_supply_failure">
		<type>state</type>
		<sensorId>power_supply_failure</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.149.0</getOid>
			</mapValue>
		</value>
		<label>Power supply failure</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_disable">
		<type>state</type>
		<sensorId>compressor_disable</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.150.0</getOid>
			</mapValue>
		</value>
		<label>Compressor disable</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="next_compressor_step_disable">
		<type>state</type>
		<sensorId>next_compressor_step_disable</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.151.0</getOid>
			</mapValue>
		</value>
		<label>Next compressor step disable</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="unit_force">
		<type>state</type>
		<sensorId>unit_force</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.152.0</getOid>
			</mapValue>
		</value>
		<label>Unit force</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="unit_force_on">
		<type>state</type>
		<sensorId>unit_force_on</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.153.0</getOid>
			</mapValue>
		</value>
		<label>Unit force on</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="manual_mode">
		<type>state</type>
		<sensorId>manual_mode</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.154.0</getOid>
			</mapValue>
		</value>
		<label>Manual mode</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="ucap_working">
		<type>state</type>
		<sensorId>ucap_working</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.159.0</getOid>
			</mapValue>
		</value>
		<label>Ucap working</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="ucap_charge_completed">
		<type>state</type>
		<sensorId>ucap_charge_completed</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.160.0</getOid>
			</mapValue>
		</value>
		<label>Ucap charge completed</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="ucap_in_charge">
		<type>state</type>
		<sensorId>ucap_in_charge</sensorId>
		<value>
			<mapValue mapid="on-off-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.161.0</getOid>
			</mapValue>
		</value>
		<label>Ucap in charge</label>
		<enum>on-off-em</enum>
		<sensorSet>DIGITAL SENSORS</sensorSet>
	</stateSensor>

	<!--ALARM digital-->

	<stateSensor ruleid="evaporator_water_flow_prealarm">
		<type>state</type>
		<sensorId>evaporator_water_flow_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator water flow prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_water_flow_alarm">
		<type>state</type>
		<sensorId>evaporator_water_flow_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator water flow alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_water_flow_prealarm">
		<type>state</type>
		<sensorId>condensing_water_flow_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
			</mapValue>
		</value>
		<label>Condensing water flow prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condensing_water_flow_alarm">
		<type>state</type>
		<sensorId>condensing_water_flow_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
			</mapValue>
		</value>
		<label>Condensing water flow alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="antifreeze_warning">
		<type>state</type>
		<sensorId>antifreeze_warning</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
			</mapValue>
		</value>
		<label>Antifreeze warning</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="antifreeze_prealarm">
		<type>state</type>
		<sensorId>antifreeze_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
			</mapValue>
		</value>
		<label>Antifreeze prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="antifreeze_alarm">
		<type>state</type>
		<sensorId>antifreeze_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
			</mapValue>
		</value>
		<label>Antifreeze alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_in_temperature_above_max_limit">
		<type>state</type>
		<sensorId>water_in_temperature_above_max_limit</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
			</mapValue>
		</value>
		<label>Water in temperature above max limit</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_in_temperature_below_low_limit">
		<type>state</type>
		<sensorId>water_in_temperature_below_low_limit</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
			</mapValue>
		</value>
		<label>Water in temperature below low limit</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_hi_water_temperature">
		<type>state</type>
		<sensorId>evaporator_hi_water_temperature</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator hi water temperature</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_low_water_temperature">
		<type>state</type>
		<sensorId>evaporator_low_water_temperature</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator low water temperature</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condenser_hi_water_temperature">
		<type>state</type>
		<sensorId>condenser_hi_water_temperature</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
			</mapValue>
		</value>
		<label>Condenser hi water temperature</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="condenser_low_water_temperature">
		<type>state</type>
		<sensorId>condenser_low_water_temperature</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
			</mapValue>
		</value>
		<label>Condenser low water temperature</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="fans_thermal_prealarm">
		<type>state</type>
		<sensorId>fans_thermal_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
			</mapValue>
		</value>
		<label>Fans thermal prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="fans_thermal_alarm">
		<type>state</type>
		<sensorId>fans_thermal_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
			</mapValue>
		</value>
		<label>Fans thermal alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="out_of_limit_prealarm">
		<type>state</type>
		<sensorId>out_of_limit_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
			</mapValue>
		</value>
		<label>Out of limit prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>

	<stateSensor ruleid="out_of_limit_alarm">
		<type>state</type>
		<sensorId>out_of_limit_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
			</mapValue>
		</value>
		<label>Out of limit alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="supply_frequency_not_detected">
		<type>state</type>
		<sensorId>supply_frequency_not_detected</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
			</mapValue>
		</value>
		<label>Supply frequency not detected</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="isolating_valve_not_fully_open">
		<type>state</type>
		<sensorId>isolating_valve_not_fully_open</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
			</mapValue>
		</value>
		<label>Isolating valve not fully open</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="wrong_password_alarm">
		<type>state</type>
		<sensorId>wrong_password_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.50.0</getOid>
			</mapValue>
		</value>
		<label>Wrong password alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_hour_counter">
		<type>state</type>
		<sensorId>compressor_hour_counter</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.51.0</getOid>
			</mapValue>
		</value>
		<label>Compressor hour counter alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="pump_hour_counter">
		<type>state</type>
		<sensorId>pump_hour_counter</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.52.0</getOid>
			</mapValue>
		</value>
		<label>Pump hour counter alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="circulating_pump_1_overload_alarm">
		<type>state</type>
		<sensorId>circulating_pump_1_overload_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
			</mapValue>
		</value>
		<label>Circulating pump 1 overload alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="circulating_pump_2_overload_alarm">
		<type>state</type>
		<sensorId>circulating_pump_2_overload_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
			</mapValue>
		</value>
		<label>Circulating pump 2 overload alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="freecooling_pump_overload_alarm">
		<type>state</type>
		<sensorId>freecooling_pump_overload_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
			</mapValue>
		</value>
		<label>Freecooling pump overload alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="permanent_memory_error">
		<type>state</type>
		<sensorId>permanent_memory_error</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
			</mapValue>
		</value>
		<label>Permanent memory error</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="global_alarm">
		<type>state</type>
		<sensorId>global_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.57.0</getOid>
			</mapValue>
		</value>
		<label>Global alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="type_a_alarm">
		<type>state</type>
		<sensorId>type_a_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
			</mapValue>
		</value>
		<label>Type A alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="type_b_alarm">
		<type>state</type>
		<sensorId>type_b_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.59.0</getOid>
			</mapValue>
		</value>
		<label>Type B alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="type_c_alarm">
		<type>state</type>
		<sensorId>type_c_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.60.0</getOid>
			</mapValue>
		</value>
		<label>Type C alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="interrupted_lan_alarm">
		<type>state</type>
		<sensorId>interrupted_lan_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.61.0</getOid>
			</mapValue>
		</value>
		<label>Interrupted lan alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="board_2_disconnected">
		<type>state</type>
		<sensorId>board_2_disconnected</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.62.0</getOid>
			</mapValue>
		</value>
		<label>Board 2 disconnected</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_compressor_1">
		<type>state</type>
		<sensorId>communication_failure_compressor_1</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure compressor 1</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_compressor_2">
		<type>state</type>
		<sensorId>communication_failure_compressor_2</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure compressor 2</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_compressor_3">
		<type>state</type>
		<sensorId>communication_failure_compressor_3</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure compressor 3</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_compressor_4">
		<type>state</type>
		<sensorId>communication_failure_compressor_4</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure compressor 4</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_com_fieldbus_2">
		<type>state</type>
		<sensorId>communication_failure_com_fieldbus_2</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.67.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure com fieldbus 2</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_power_energy">
		<type>state</type>
		<sensorId>communication_failure_power_energy</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.68.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure power energy</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_ec_fans">
		<type>state</type>
		<sensorId>communication_failure_ec_fans</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.69.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure EC fans</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="communication_failure_inverter_pump">
		<type>state</type>
		<sensorId>communication_failure_inverter_pump</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.70.0</getOid>
			</mapValue>
		</value>
		<label>Communication failure inverter pump</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_high_pressure_switch">
		<type>state</type>
		<sensorId>compressor_1_high_pressure_switch</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.71.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 high pressure switch</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_high_pressure_switch">
		<type>state</type>
		<sensorId>compressor_2_high_pressure_switch</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.72.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 high pressure switch</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_high_pressure_switch">
		<type>state</type>
		<sensorId>compressor_3_high_pressure_switch</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.73.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 high pressure switch</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_high_pressure_switch">
		<type>state</type>
		<sensorId>compressor_4_high_pressure_switch</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.74.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 high pressure switch</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_high_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_1_high_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.75.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 high pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_high_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_2_high_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.76.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 high pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_high_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_3_high_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.77.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 high pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_high_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_4_high_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.78.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 high pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="low_pressure_prealarm">
		<type>state</type>
		<sensorId>low_pressure_prealarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.79.0</getOid>
			</mapValue>
		</value>
		<label>Low pressure prealarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="low_pressure_alarm">
		<type>state</type>
		<sensorId>low_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.80.0</getOid>
			</mapValue>
		</value>
		<label>Low pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_low_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_1_low_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 low pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_low_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_2_low_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 low pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_low_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_3_low_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 low pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_low_pressure_alarm">
		<type>state</type>
		<sensorId>compressor_4_low_pressure_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 low pressure alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_in_temperature_sensor_failure">
		<type>state</type>
		<sensorId>water_in_temperature_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.85.0</getOid>
			</mapValue>
		</value>
		<label>Water in temperature sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_out_temperature_sensor_failure">
		<type>state</type>
		<sensorId>water_out_temperature_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.86.0</getOid>
			</mapValue>
		</value>
		<label>Water out temperature sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="hot_water_in_temperature_sensor">
		<type>state</type>
		<sensorId>hot_water_in_temperature_sensor</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.87.0</getOid>
			</mapValue>
		</value>
		<label>Hot water in temperature sensor</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="hot_water_out_temperature_sensor">
		<type>state</type>
		<sensorId>hot_water_out_temperature_sensor</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.88.0</getOid>
			</mapValue>
		</value>
		<label>Hot water out temperature sensor</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_level_1_trasducer_failure">
		<type>state</type>
		<sensorId>evaporator_level_1_trasducer_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.89.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator level 1 trasducer failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_level_2_trasducer_failure">
		<type>state</type>
		<sensorId>evaporator_level_2_trasducer_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.90.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator level 2 trasducer failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="outdoor_air_temp_sensor_failure">
		<type>state</type>
		<sensorId>outdoor_air_temp_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.91.0</getOid>
			</mapValue>
		</value>
		<label>Outdoor air temp sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="evaporator_pressure_sensor_failure">
		<type>state</type>
		<sensorId>evaporator_pressure_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.92.0</getOid>
			</mapValue>
		</value>
		<label>Evaporator pressure sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="liquid_pressure_sensor_failure">
		<type>state</type>
		<sensorId>liquid_pressure_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.93.0</getOid>
			</mapValue>
		</value>
		<label>Liquid pressure sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="liquid_temperature_sensor_failure">
		<type>state</type>
		<sensorId>liquid_temperature_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.94.0</getOid>
			</mapValue>
		</value>
		<label>Liquid temperature sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="discharge_pressure_sensor_failure">
		<type>state</type>
		<sensorId>discharge_pressure_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.95.0</getOid>
			</mapValue>
		</value>
		<label>Discharge pressure sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_in_pressure_sensor_failure">
		<type>state</type>
		<sensorId>water_in_pressure_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.96.0</getOid>
			</mapValue>
		</value>
		<label>Water in pressure sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_out_pressure_sensor_failure">
		<type>state</type>
		<sensorId>water_out_pressure_sensor_failure</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.97.0</getOid>
			</mapValue>
		</value>
		<label>Water out pressure sensor failure</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="board_2_software_not_compatible">
		<type>state</type>
		<sensorId>board_2_software_not_compatible</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.98.0</getOid>
			</mapValue>
		</value>
		<label>Board 2 software not compatible</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="bms_error_write">
		<type>state</type>
		<sensorId>bms_error_write</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.99.0</getOid>
			</mapValue>
		</value>
		<label>Bms error write</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="inverter_pump_alarm_serius">
		<type>state</type>
		<sensorId>inverter_pump_alarm_serius</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.100.0</getOid>
			</mapValue>
		</value>
		<label>Inverter pump alarm serius</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="inverter_pump_alarm_not_serius">
		<type>state</type>
		<sensorId>inverter_pump_alarm_not_serius</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.101.0</getOid>
			</mapValue>
		</value>
		<label>Inverter pump alarm not serius</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_pressure_above_maximum_limit">
		<type>state</type>
		<sensorId>water_pressure_above_maximum_limit</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.102.0</getOid>
			</mapValue>
		</value>
		<label>Water pressure above maximum limit</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="water_pressure_below_low_limit">
		<type>state</type>
		<sensorId>water_pressure_below_low_limit</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.103.0</getOid>
			</mapValue>
		</value>
		<label>Water pressure below low limit</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="external_ups_alarm">
		<type>state</type>
		<sensorId>external_ups_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.104.0</getOid>
			</mapValue>
		</value>
		<label>External ups alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="omi_offline_alarm">
		<type>state</type>
		<sensorId>omi_offline_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.105.0</getOid>
			</mapValue>
		</value>
		<label>OMI offline alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_high_current_alarm">
		<type>state</type>
		<sensorId>compressor_1_high_current_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.111.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 high current alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_high_current_alarm">
		<type>state</type>
		<sensorId>compressor_2_high_current_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 high current alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_high_current_alarm">
		<type>state</type>
		<sensorId>compressor_3_high_current_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 high current alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_high_current_alarm">
		<type>state</type>
		<sensorId>compressor_4_high_current_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 high current alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_high_temperature_cavity_alarm">
		<type>state</type>
		<sensorId>compressor_1_high_temperature_cavity_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 high temperature cavity alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_high_temperature_cavity_alarm">
		<type>state</type>
		<sensorId>compressor_2_high_temperature_cavity_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.116.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 high temperature cavity alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_high_temperature_cavity_alarm">
		<type>state</type>
		<sensorId>compressor_3_high_temperature_cavity_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.117.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 high temperature cavity alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_high_temperature_cavity_alarm">
		<type>state</type>
		<sensorId>compressor_4_high_temperature_cavity_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.118.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 high temperature cavity alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_tot_compression_ratio_alarm">
		<type>state</type>
		<sensorId>compressor_1_tot_compression_ratio_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 tot compression ratio alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_tot_compression_ratio_alarm">
		<type>state</type>
		<sensorId>compressor_2_tot_compression_ratio_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 tot compression ratio alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_tot_compression_ratio_alarm">
		<type>state</type>
		<sensorId>compressor_3_tot_compression_ratio_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.121.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 tot compression ratio alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_tot_compression_ratio_alarm">
		<type>state</type>
		<sensorId>compressor_4_tot_compression_ratio_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.122.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 tot compression ratio alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_bearing_motor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_1_bearing_motor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 bearing motor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_bearing_motor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_2_bearing_motor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 bearing motor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_bearing_motor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_3_bearing_motor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.125.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 bearing motor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_bearing_motor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_4_bearing_motor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.126.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 bearing motor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_scr_high_temperature_alarm">
		<type>state</type>
		<sensorId>compressor_1_scr_high_temperature_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 scr high temperature alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_scr_high_temperature_alarm">
		<type>state</type>
		<sensorId>compressor_2_scr_high_temperature_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 scr high temperature alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_scr_high_temperature_alarm">
		<type>state</type>
		<sensorId>compressor_3_scr_high_temperature_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.129.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 scr high temperature alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_scr_high_temperature_alarm">
		<type>state</type>
		<sensorId>compressor_4_scr_high_temperature_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 scr high temperature alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_dc_bus_voltage_below_alarm">
		<type>state</type>
		<sensorId>compressor_1_dc_bus_voltage_below_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 dc bus voltage below alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_dc_bus_voltage_below_alarm">
		<type>state</type>
		<sensorId>compressor_2_dc_bus_voltage_below_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.132.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 dc bus voltage below alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_dc_bus_voltage_below_alarm">
		<type>state</type>
		<sensorId>compressor_3_dc_bus_voltage_below_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 dc bus voltage below alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_dc_bus_voltage_below_alarm">
		<type>state</type>
		<sensorId>compressor_4_dc_bus_voltage_below_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.134.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 dc bus voltage below alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_sensor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_1_sensor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.135.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 sensor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_sensor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_2_sensor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.136.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 sensor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_sensor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_3_sensor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.137.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 sensor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_sensor_fault_alarm">
		<type>state</type>
		<sensorId>compressor_4_sensor_fault_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.138.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 sensor fault alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_inverter_high_alarm">
		<type>state</type>
		<sensorId>compressor_1_inverter_high_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.139.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 inverter high alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_inverter_high_alarm">
		<type>state</type>
		<sensorId>compressor_2_inverter_high_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.140.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 inverter high alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_inverter_high_alarm">
		<type>state</type>
		<sensorId>compressor_3_inverter_high_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.141.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 inverter high alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_inverter_high_alarm">
		<type>state</type>
		<sensorId>compressor_4_inverter_high_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.142.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 inverter high alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_1_high_discharge_alarm">
		<type>state</type>
		<sensorId>compressor_1_high_discharge_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.143.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 1 high discharge alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_2_high_discharge_alarm">
		<type>state</type>
		<sensorId>compressor_2_high_discharge_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.144.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 2 high discharge alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_3_high_discharge_alarm">
		<type>state</type>
		<sensorId>compressor_3_high_discharge_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.145.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 3 high discharge alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="compressor_4_high_discharge_alarm">
		<type>state</type>
		<sensorId>compressor_4_high_discharge_alarm</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.146.0</getOid>
			</mapValue>
		</value>
		<label>Compressor 4 high discharge alarm</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="commissioning_error_expansion_valve">
		<type>state</type>
		<sensorId>commissioning_error_expansion_valve</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid>
			</mapValue>
		</value>
		<label>Commissioning error expansion valve</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="power_failure_during_compressor_1_on">
		<type>state</type>
		<sensorId>power_failure_during_compressor_1_on</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.155.0</getOid>
			</mapValue>
		</value>
		<label>Power failure during compressor 1 on</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="power_failure_during_compressor_2_on">
		<type>state</type>
		<sensorId>power_failure_during_compressor_2_on</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.156.0</getOid>
			</mapValue>
		</value>
		<label>Power failure during compressor 2 on</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="power_failure_during_compressor_3_on">
		<type>state</type>
		<sensorId>power_failure_during_compressor_3_on</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.157.0</getOid>
			</mapValue>
		</value>
		<label>Power failure during compressor 3 on</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="power_failure_during_compressor_4_on">
		<type>state</type>
		<sensorId>power_failure_during_compressor_4_on</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.158.0</getOid>
			</mapValue>
		</value>
		<label>Power failure during compressor 4 on</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="alarm_compressor_1">
		<type>state</type>
		<sensorId>alarm_compressor_1</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.163.0</getOid>
			</mapValue>
		</value>
		<label>Alarm compressor 1</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="alarm_compressor_2">
		<type>state</type>
		<sensorId>alarm_compressor_2</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.164.0</getOid>
			</mapValue>
		</value>
		<label>Alarm compressor 2</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="alarm_compressor_3">
		<type>state</type>
		<sensorId>alarm_compressor_3</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.165.0</getOid>
			</mapValue>
		</value>
		<label>Alarm compressor 3</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>
	<stateSensor ruleid="alarm_compressor_4">
		<type>state</type>
		<sensorId>alarm_compressor_4</sensorId>
		<value>
			<mapValue mapid="normal-alarm-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.1.166.0</getOid>
			</mapValue>
		</value>
		<label>Alarm compressor 4</label>
		<enum>normal-alarm-em</enum>
		<sensorSet>ALARM SENSORS</sensorSet>
	</stateSensor>


	<!--END DIGITAL-->

	<alarmFlags ruleid="evaporator_water_flow_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator water flow prealarm Present</activeText>
				<inactiveText>Evaporator water flow prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator water flow prealarm Present</activeText>
				<inactiveText>Evaporator water flow prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_water_flow_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator water flow alarm Present</activeText>
				<inactiveText>Evaporator water flow alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator water flow alarm Present</activeText>
				<inactiveText>Evaporator water flow alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="condensing_water_flow_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Condensing water flow prealarm Present</activeText>
				<inactiveText>Condensing water flow prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Condensing water flow prealarm Present</activeText>
				<inactiveText>Condensing water flow prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="condensing_water_flow_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Condensing water flow alarm Present</activeText>
				<inactiveText>Condensing water flow alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Condensing water flow alarm Present</activeText>
				<inactiveText>Condensing water flow alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="antifreeze_warning">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Antifreeze warning Present</activeText>
				<inactiveText>Antifreeze warning Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Antifreeze warning Present</activeText>
				<inactiveText>Antifreeze warning Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="antifreeze_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Antifreeze prealarm Present</activeText>
				<inactiveText>Antifreeze prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Antifreeze prealarm Present</activeText>
				<inactiveText>Antifreeze prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="antifreeze_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Antifreeze alarm Present</activeText>
				<inactiveText>Antifreeze alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Antifreeze alarm Present</activeText>
				<inactiveText>Antifreeze alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_in_temperature_above_max_limit">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water in temperature above max limit Present</activeText>
				<inactiveText>Water in temperature above max limit Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water in temperature above max limit Present</activeText>
				<inactiveText>Water in temperature above max limit Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_in_temperature_below_low_limit">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water in temperature below low limit Present</activeText>
				<inactiveText>Water in temperature below low limit Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water in temperature below low limit Present</activeText>
				<inactiveText>Water in temperature below low limit Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_hi_water_temperature">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator hi water temperature Present</activeText>
				<inactiveText>Evaporator hi water temperature Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator hi water temperature Present</activeText>
				<inactiveText>Evaporator hi water temperature Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_low_water_temperature">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator low water temperature Present</activeText>
				<inactiveText>Evaporator low water temperature Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator low water temperature Present</activeText>
				<inactiveText>Evaporator low water temperature Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="condenser_hi_water_temperature">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Condenser hi water temperature Present</activeText>
				<inactiveText>Condenser hi water temperature Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Condenser hi water temperature Present</activeText>
				<inactiveText>Condenser hi water temperature Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="condenser_low_water_temperature">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Condenser low water temperature Present</activeText>
				<inactiveText>Condenser low water temperature Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Condenser low water temperature Present</activeText>
				<inactiveText>Condenser low water temperature Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="fans_thermal_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Fans thermal prealarm Present</activeText>
				<inactiveText>Fans thermal prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Fans thermal prealarm Present</activeText>
				<inactiveText>Fans thermal prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="fans_thermal_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Fans thermal alarm Present</activeText>
				<inactiveText>Fans thermal alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Fans thermal alarm Present</activeText>
				<inactiveText>Fans thermal alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="out_of_limit_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Out of limit prealarm Present</activeText>
				<inactiveText>Out of limit prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Out of limit prealarm Present</activeText>
				<inactiveText>Out of limit prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="out_of_limit_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Out of limit alarm Present</activeText>
				<inactiveText>Out of limit alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Out of limit alarm Present</activeText>
				<inactiveText>Out of limit alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="supply_frequency_not_detected">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Supply frequency not detected Present</activeText>
				<inactiveText>Supply frequency not detected Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Supply frequency not detected Present</activeText>
				<inactiveText>Supply frequency not detected Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="isolating_valve_not_fully_open">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Isolating valve not fully open Present</activeText>
				<inactiveText>Isolating valve not fully open Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Isolating valve not fully open Present</activeText>
				<inactiveText>Isolating valve not fully open Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="wrong_password_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.50.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Wrong password alarm Present</activeText>
				<inactiveText>Wrong password alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Wrong password alarm Present</activeText>
				<inactiveText>Wrong password alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_hour_counter">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.51.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor hour counter Present</activeText>
				<inactiveText>Compressor hour counter Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor hour counter Present</activeText>
				<inactiveText>Compressor hour counter Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="pump_hour_counter">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.52.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Pump hour counter alarm Present</activeText>
				<inactiveText>Pump hour counter alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Pump hour counter alarm Present</activeText>
				<inactiveText>Pump hour counter alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="circulating_pump_1_overload_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Circulating pump 1 overload alarm Present</activeText>
				<inactiveText>Circulating pump 1 overload alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Circulating pump 1 overload alarm Present</activeText>
				<inactiveText>Circulating pump 1 overload alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="circulating_pump_2_overload_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Circulating pump 2 overload alarm Present</activeText>
				<inactiveText>Circulating pump 2 overload alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Circulating pump 2 overload alarm Present</activeText>
				<inactiveText>Circulating pump 2 overload alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="freecooling_pump_overload_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Freecooling pump overload alarm Present</activeText>
				<inactiveText>Freecooling pump overload alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Freecooling pump overload alarm Present</activeText>
				<inactiveText>Freecooling pump overload alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="permanent_memory_error">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Permanent memory error Present</activeText>
				<inactiveText>Permanent memory error Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Permanent memory error Present</activeText>
				<inactiveText>Permanent memory error Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="global_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.57.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Global alarm Present</activeText>
				<inactiveText>Global alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Global alarm Present</activeText>
				<inactiveText>Global alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="type_a_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Type A alarm Present</activeText>
				<inactiveText>Type A alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Type A alarm Present</activeText>
				<inactiveText>Type A alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="type_b_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.59.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Type B alarm Present</activeText>
				<inactiveText>Type B alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Type B alarm Present</activeText>
				<inactiveText>Type B alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="type_c_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.60.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Type C alarm Present</activeText>
				<inactiveText>Type C alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Type C alarm Present</activeText>
				<inactiveText>Type C alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="interrupted_lan_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.61.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Interrupted lan alarm Present</activeText>
				<inactiveText>Interrupted lan alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Interrupted lan alarm Present</activeText>
				<inactiveText>Interrupted lan alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="board_2_disconnected">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.62.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Board 2 disconnected Present</activeText>
				<inactiveText>Board 2 disconnected Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Board 2 disconnected Present</activeText>
				<inactiveText>Board 2 disconnected Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_compressor_1">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure compressor 1 Present</activeText>
				<inactiveText>Communication failure compressor 1 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure compressor 1 Present</activeText>
				<inactiveText>Communication failure compressor 1 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_compressor_2">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure compressor 2 Present</activeText>
				<inactiveText>Communication failure compressor 2 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure compressor 2 Present</activeText>
				<inactiveText>Communication failure compressor 2 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_compressor_3">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure compressor 3 Present</activeText>
				<inactiveText>Communication failure compressor 3 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure compressor 3 Present</activeText>
				<inactiveText>Communication failure compressor 3 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_compressor_4">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure compressor 4 Present</activeText>
				<inactiveText>Communication failure compressor 4 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure compressor 4 Present</activeText>
				<inactiveText>Communication failure compressor 4 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_com_fieldbus_2">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.67.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure com fieldbus 2 Present</activeText>
				<inactiveText>Communication failure com fieldbus 2 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure com fieldbus 2 Present</activeText>
				<inactiveText>Communication failure com fieldbus 2 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_power_energy">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.68.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure power energy Present</activeText>
				<inactiveText>Communication failure power energy Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure power energy Present</activeText>
				<inactiveText>Communication failure power energy Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_ec_fans">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.69.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure EC fans Present</activeText>
				<inactiveText>Communication failure EC fans Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure EC fans Present</activeText>
				<inactiveText>Communication failure EC fans Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="communication_failure_inverter_pump">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.70.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Communication failure inverter pump Present</activeText>
				<inactiveText>Communication failure inverter pump Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Communication failure inverter pump Present</activeText>
				<inactiveText>Communication failure inverter pump Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_high_pressure_switch">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.71.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 high pressure switch Present</activeText>
				<inactiveText>Compressor 1 high pressure switch Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 high pressure switch Present</activeText>
				<inactiveText>Compressor 1 high pressure switch Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_high_pressure_switch">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.72.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 high pressure switch Present</activeText>
				<inactiveText>Compressor 2 high pressure switch Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 high pressure switch Present</activeText>
				<inactiveText>Compressor 2 high pressure switch Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_high_pressure_switch">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.73.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 high pressure switch Present</activeText>
				<inactiveText>Compressor 3 high pressure switch Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 high pressure switch Present</activeText>
				<inactiveText>Compressor 3 high pressure switch Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_high_pressure_switch">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.74.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 high pressure switch Present</activeText>
				<inactiveText>Compressor 4 high pressure switch Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 high pressure switch Present</activeText>
				<inactiveText>Compressor 4 high pressure switch Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_high_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.75.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 high pressure alarm Present</activeText>
				<inactiveText>Compressor 1 high pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 high pressure alarm Present</activeText>
				<inactiveText>Compressor 1 high pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_high_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.76.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 high pressure  alarm Present</activeText>
				<inactiveText>Compressor 2 high pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 high pressure alarm Present</activeText>
				<inactiveText>Compressor 2 high pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_high_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.77.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 high pressure alarm Present</activeText>
				<inactiveText>Compressor 3 high pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 high pressure alarm Present</activeText>
				<inactiveText>Compressor 3 high pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_high_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.78.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 high pressure alarm Present</activeText>
				<inactiveText>Compressor 4 high pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 high pressure alarm Present</activeText>
				<inactiveText>Compressor 4 high pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="low_pressure_prealarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.79.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Low pressure prealarm Present</activeText>
				<inactiveText>Low pressure prealarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Low pressure prealarm Present</activeText>
				<inactiveText>Low pressure prealarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="low_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.80.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Low pressure alarm Present</activeText>
				<inactiveText>Low pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Low pressure alarm Present</activeText>
				<inactiveText>Low pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_low_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 low pressure alarm Present</activeText>
				<inactiveText>Compressor 1 low pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 low pressure alarm Present</activeText>
				<inactiveText>Compressor 1 low pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_low_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 low pressure alarm Present</activeText>
				<inactiveText>Compressor 2 low pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 low pressure alarm Present</activeText>
				<inactiveText>Compressor 2 low pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_low_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 low pressure alarm Present</activeText>
				<inactiveText>Compressor 3 low pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 low pressure alarm Present</activeText>
				<inactiveText>Compressor 3 low pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_low_pressure_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 low pressure alarm Present</activeText>
				<inactiveText>Compressor 4 low pressure alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 low pressure alarm Present</activeText>
				<inactiveText>Compressor 4 low pressure alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_in_temperature_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.85.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water in temperature sensor failure Present</activeText>
				<inactiveText>Water in temperature sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water in temperature sensor failure Present</activeText>
				<inactiveText>Water in temperature sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_out_temperature_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.86.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water out temperature sensor failure Present</activeText>
				<inactiveText>Water out temperature sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water out temperature sensor failure Present</activeText>
				<inactiveText>Water out temperature sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="hot_water_in_temperature_sensor">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.87.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Hot water in temperature sensor Present</activeText>
				<inactiveText>Hot water in temperature sensor Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Hot water in temperature sensor Present</activeText>
				<inactiveText>Hot water in temperature sensor Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="hot_water_out_temperature_sensor">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.88.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Hot water out temperature sensor Present</activeText>
				<inactiveText>Hot water out temperature sensor Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Hot water out temperature sensor Present</activeText>
				<inactiveText>Hot water out temperature sensor Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_level_1_trasducer_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.89.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator level 1 trasducer failure Present</activeText>
				<inactiveText>Evaporator level 1 trasducer failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator level 1 trasducer failure Present</activeText>
				<inactiveText>Evaporator level 1 trasducer failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_level_2_trasducer_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.90.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator level 2 trasducer failure Present</activeText>
				<inactiveText>Evaporator level 2 trasducer failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator level 2 trasducer failure Present</activeText>
				<inactiveText>Evaporator level 2 trasducer failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="outdoor_air_temp_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.91.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Outdoor air temp sensor failure Present</activeText>
				<inactiveText>Outdoor air temp sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Outdoor air temp sensor failure Present</activeText>
				<inactiveText>Outdoor air temp sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="evaporator_pressure_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.92.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Evaporator pressure sensor failure Present</activeText>
				<inactiveText>Evaporator pressure sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Evaporator pressure sensor failure Present</activeText>
				<inactiveText>Evaporator pressure sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="liquid_pressure_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.93.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Liquid pressure sensor failure Present</activeText>
				<inactiveText>Liquid pressure sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Liquid pressure sensor failure Present</activeText>
				<inactiveText>Liquid pressure sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="liquid_temperature_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.94.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Liquid temperature sensor failure Present</activeText>
				<inactiveText>Liquid temperature sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Liquid temperature sensor failure Present</activeText>
				<inactiveText>Liquid temperature sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="discharge_pressure_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.95.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Discharge pressure sensor failure Present</activeText>
				<inactiveText>Discharge pressure sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Discharge pressure sensor failure Present</activeText>
				<inactiveText>Discharge pressure sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_in_pressure_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.96.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water in pressure sensor failure Present</activeText>
				<inactiveText>Water in pressure sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water in pressure sensor failure Present</activeText>
				<inactiveText>Water in pressure sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_out_pressure_sensor_failure">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.97.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water out pressure sensor failure Present</activeText>
				<inactiveText>Water out pressure sensor failure Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water out pressure sensor failure Present</activeText>
				<inactiveText>Water out pressure sensor failure Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="board_2_software_not_compatible">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.98.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Board 2 software not compatible Present</activeText>
				<inactiveText>Board 2 software not compatible Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Board 2 software not compatible Present</activeText>
				<inactiveText>Board 2 software not compatible Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="bms_error_write">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.99.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Bms error write Present</activeText>
				<inactiveText>Bms error write Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Bms error write Present</activeText>
				<inactiveText>Bms error write Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="inverter_pump_alarm_serius">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.100.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Inverter pump alarm serius Present</activeText>
				<inactiveText>Inverter pump alarm serius Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Inverter pump alarm serius Present</activeText>
				<inactiveText>Inverter pump alarm serius Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="inverter_pump_alarm_not_serius">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.101.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Inverter pump alarm not serius Present</activeText>
				<inactiveText>Inverter pump alarm not serius Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Inverter pump alarm not serius Present</activeText>
				<inactiveText>Inverter pump alarm not serius Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_pressure_above_maximum_limit">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.102.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water pressure above maximum limit Present</activeText>
				<inactiveText>Water pressure above maximum limit Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water pressure above maximum limit Present</activeText>
				<inactiveText>Water pressure above maximum limit Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="water_pressure_below_low_limit">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.103.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Water pressure below low limit Present</activeText>
				<inactiveText>Water pressure below low limit Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Water pressure below low limit Present</activeText>
				<inactiveText>Water pressure below low limit Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="external_ups_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.104.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>External ups alarm Present</activeText>
				<inactiveText>External ups alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>External ups alarm Present</activeText>
				<inactiveText>External ups alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="omi_offline_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.105.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>OMI offline alarm Present</activeText>
				<inactiveText>OMI offline alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>OMI offline alarm Present</activeText>
				<inactiveText>OMI offline alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_high_current_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.111.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 high current alarm Present</activeText>
				<inactiveText>Compressor 1 high current alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 high current alarm Present</activeText>
				<inactiveText>Compressor 1 high current alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_high_current_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 high current alarm Present</activeText>
				<inactiveText>Compressor 2 high current alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 high current alarm Present</activeText>
				<inactiveText>Compressor 2 high current alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_high_current_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 high current alarm Present</activeText>
				<inactiveText>Compressor 3 high current alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 high current alarm Present</activeText>
				<inactiveText>Compressor 3 high current alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_high_current_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 high current alarm Present</activeText>
				<inactiveText>Compressor 4 high current alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 high current alarm Present</activeText>
				<inactiveText>Compressor 4 high current alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_high_temperature_cavity_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 1 high temperature cavity alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 1 high temperature cavity alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_high_temperature_cavity_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.116.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 2 high temperature cavity alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 2 high temperature cavity alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_high_temperature_cavity_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.117.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 3 high temperature cavity alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 3 high temperature cavity alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_high_temperature_cavity_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.118.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 4 high temperature cavity alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 high temperature cavity alarm Present</activeText>
				<inactiveText>Compressor 4 high temperature cavity alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_tot_compression_ratio_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 1 tot compression ratio alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 1 tot compression ratio alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_tot_compression_ratio_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 2 tot compression ratio alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 2 tot compression ratio alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_tot_compression_ratio_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.121.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 3 tot compression ratio alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 3 tot compression ratio alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_tot_compression_ratio_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.122.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 4 tot compression ratio alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 tot compression ratio alarm Present</activeText>
				<inactiveText>Compressor 4 tot compression ratio alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_bearing_motor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 1 bearing motor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 1 bearing motor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_bearing_motor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 2 bearing motor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 2 bearing motor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_bearing_motor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.125.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 3 bearing motor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 3 bearing motor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_bearing_motor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.126.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 4 bearing motor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 bearing motor fault alarm Present</activeText>
				<inactiveText>Compressor 4 bearing motor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_scr_high_temperature_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 1 scr high temperature alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 1 scr high temperature alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_scr_high_temperature_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 2 scr high temperature alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 2 scr high temperature alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_scr_high_temperature_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.129.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 3 scr high temperature alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 3 scr high temperature alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_scr_high_temperature_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 4 scr high temperature alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 scr high temperature alarm Present</activeText>
				<inactiveText>Compressor 4 scr high temperature alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_dc_bus_voltage_below_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 1 dc bus voltage below alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 1 dc bus voltage below alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_dc_bus_voltage_below_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.132.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 2 dc bus voltage below alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 2 dc bus voltage below alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_dc_bus_voltage_below_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 3 dc bus voltage below alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 3 dc bus voltage below alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_dc_bus_voltage_below_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.134.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 4 dc bus voltage below alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 dc bus voltage below alarm Present</activeText>
				<inactiveText>Compressor 4 dc bus voltage below alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_sensor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.135.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 1 sensor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 1 sensor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_sensor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.136.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 2 sensor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 2 sensor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_sensor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.137.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 3 sensor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 3 sensor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_sensor_fault_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.138.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 4 sensor fault alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 sensor fault alarm Present</activeText>
				<inactiveText>Compressor 4 sensor fault alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_inverter_high_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.139.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 inverter high alarm Present</activeText>
				<inactiveText>Compressor 1 inverter high alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 inverter high alarm Present</activeText>
				<inactiveText>Compressor 1 inverter high alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_inverter_high_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.140.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 inverter high alarm Present</activeText>
				<inactiveText>Compressor 2 inverter high alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 inverter high alarm Present</activeText>
				<inactiveText>Compressor 2 inverter high alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_inverter_high_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.141.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 inverter high alarm Present</activeText>
				<inactiveText>Compressor 3 inverter high alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 inverter high alarm Present</activeText>
				<inactiveText>Compressor 3 inverter high alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_inverter_high_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.142.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 inverter high alarm Present</activeText>
				<inactiveText>Compressor 4 inverter high alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 inverter high alarm Present</activeText>
				<inactiveText>Compressor 4 inverter high alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_1_high_discharge_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.143.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 1 high discharge alarm Present</activeText>
				<inactiveText>Compressor 1 high discharge alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 1 high discharge alarm Present</activeText>
				<inactiveText>Compressor 1 high discharge alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_2_high_discharge_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.144.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 2 high discharge alarm Present</activeText>
				<inactiveText>Compressor 2 high discharge alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 2 high discharge alarm Present</activeText>
				<inactiveText>Compressor 2 high discharge alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_3_high_discharge_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.145.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 3 high discharge alarm Present</activeText>
				<inactiveText>Compressor 3 high discharge alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 3 high discharge alarm Present</activeText>
				<inactiveText>Compressor 3 high discharge alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="compressor_4_high_discharge_alarm">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.146.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Compressor 4 high discharge alarm Present</activeText>
				<inactiveText>Compressor 4 high discharge alarm Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Compressor 4 high discharge alarm Present</activeText>
				<inactiveText>Compressor 4 high discharge alarm Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="commissioning_error_expansion_valve">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Commissioning error expansion valve Present</activeText>
				<inactiveText>Commissioning error expansion valve Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Commissioning error expansion valve Present</activeText>
				<inactiveText>Commissioning error expansion valve Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="power_failure_during_compressor_1_on">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.155.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Power failure during compressor 1 on Present</activeText>
				<inactiveText>Power failure during compressor 1 on Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Power failure during compressor 1 on Present</activeText>
				<inactiveText>Power failure during compressor 1 on Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="power_failure_during_compressor_2_on">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.156.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Power failure during compressor 2 on Present</activeText>
				<inactiveText>Power failure during compressor 2 on Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Power failure during compressor 2 on Present</activeText>
				<inactiveText>Power failure during compressor 2 on Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="power_failure_during_compressor_3_on">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.157.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Power failure during compressor 3 on Present</activeText>
				<inactiveText>Power failure during compressor 3 on Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Power failure during compressor 3 on Present</activeText>
				<inactiveText>Power failure during compressor 3 on Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="power_failure_during_compressor_4_on">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.158.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Power failure during compressor 4 on Present</activeText>
				<inactiveText>Power failure during compressor 4 on Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Power failure during compressor 4 on Present</activeText>
				<inactiveText>Power failure during compressor 4 on Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="alarm_compressor_1">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.163.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Alarm compressor 1 Present</activeText>
				<inactiveText>Alarm compressor 1 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Alarm compressor 1 Present</activeText>
				<inactiveText>Alarm compressor 1 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="alarm_compressor_2">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.164.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Alarm compressor 2 Present</activeText>
				<inactiveText>Alarm compressor 2 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Alarm compressor 2 Present</activeText>
				<inactiveText>Alarm compressor 2 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="alarm_compressor_3">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.165.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Alarm compressor 3 Present</activeText>
				<inactiveText>Alarm compressor 3 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Alarm compressor 3 Present</activeText>
				<inactiveText>Alarm compressor 3 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>
	<alarmFlags ruleid="alarm_compressor_4">
		<value>
			<getOid>.1.3.6.1.4.1.9839.2.1.1.166.0</getOid>
		</value>
		<alarmFlagsTest mask="1" match="1">
			<name>
				<activeText>Alarm compressor 4 Present</activeText>
				<inactiveText>Alarm compressor 4 Cleared</inactiveText>
			</name>
			<severity>warning</severity>
			<category>system</category>
			<description>
				<activeText>Alarm compressor 4 Present</activeText>
				<inactiveText>Alarm compressor 4 Cleared</inactiveText>
			</description>
		</alarmFlagsTest>
	</alarmFlags>


	<valueMap ruleid="status_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>2</valueIn>
		<valueOut>2</valueOut>
		<valueIn>3</valueIn>
		<valueOut>3</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="status_enum">
		<label>Off</label>
		<label>On</label>
		<label>AL</label>
		<label>Pump.Down</label>
	</enumMap>
	<valueMap ruleid="actual_set_point_mode_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>2</valueIn>
		<valueOut>2</valueOut>
		<valueIn>3</valueIn>
		<valueOut>3</valueOut>
		<valueIn>4</valueIn>
		<valueOut>4</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="actual_set_point_mode_enum">
		<label>std</label>
		<label>T.extCompens.</label>
		<label>OPTSetP.</label>
		<label>SetbackSetP.</label>
		<label>RemoteOffset</label>
	</enumMap>
	<valueMap ruleid="true_false_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="true_false_enum">
		<label>false</label>
		<label>true</label>
	</enumMap>
	<valueMap ruleid="on_off_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="on_off_enum">
		<label>off</label>
		<label>on</label>
	</enumMap>
	<valueMap ruleid="local_mean_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="local_mean_enum">
		<label>local</label>
		<label>mean</label>
	</enumMap>
	<valueMap ruleid="one_two_valuemap">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>*</valueIn>
		<valueOut>0</valueOut>
	</valueMap>
	<enumMap ruleid="one_two_enum">
		<label>one</label>
		<label>two</label>
	</enumMap>

	<valueMap ruleid="normal-alarm-vm">
		<valueIn>0</valueIn>
		<valueOut>0</valueOut>
		<valueIn>1</valueIn>
		<valueOut>1</valueOut>
		<valueIn>*</valueIn>
		<valueOut>2</valueOut>
	</valueMap>

	<enumMap ruleid="normal-alarm-em">
		<label>Normal</label>
		<label>Alarm</label>
		<label>Unknown</label>
	</enumMap>




</device>
</APC_DDF>
