<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_dsaf_trim_chiller"
	ddfname="Uniflair DSAF Trim Chiller"
	ddfversion="4"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<!--
		SOURCE
		\snmp\resources\sapro\walkfiles\uniflair\DSAF Chiller\RealDSAF 01 (10.136.123.46).walk
		\modbus\register_maps\uniflair\Chillers\Trim Chillers Data Dictionary.xls
		
		This DDF was developed using the walkfile above and the Trim Chillers Data Dictionary for reference
	-->
	<device deviceid="uniflair_dsaf_trim_chiller">
		<oidMustExist ruleid="uniflair_dsaf_trimChiller_exists" oid=".1.3.6.1.4.1.318.1.1.27" istree="yes" />
		<oidMustMatch ruleid="uniflair_dsaf" oid=".1.3.6.1.2.1.1.2.0">
			<valueList>
				<value>.1.3.6.1.4.1.318.1.3.14.22</value>
			</valueList>
		</oidMustMatch>
		
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>
		<setProductData ruleid="modeldata" field="model">DSAF Trim Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>

        <numSensor ruleid="dx_u1_evaporator_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U1_EVAPORATOR_WATER_INLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.1</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U1 Evaporator Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u2_evaporator_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U2_EVAPORATOR_WATER_OUTLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.2</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U2 Evaporator Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u3_condenser_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U3_CONDENSER_WATER_INLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.3</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U3 Condenser Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u4_unit_water_inlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U4_UNIT_WATER_INLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.4</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U4 Unit Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u5_unit_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U5_UNIT_WATER_OUTLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.5</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U5 Unit Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u6_unit_water_inlet_pressure_sensor">
            <type>pressure</type>
            <sensorId>DX_U6_UNIT_WATER_INLET_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.6</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U6 Unit Water Inlet Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u7_unit_water_outlet_pressure_sensor">
            <type>pressure</type>
            <sensorId>DX_U7_UNIT_WATER_OUTLET_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.7</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U7 Unit Water Outlet Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_u8_condenser_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DX_U8_CONDENSER_WATER_OUTLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.8</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX U8 Condenser Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u1_external_air_relative_humidity_sensor">
            <type>pctofcapacity</type>
            <sensorId>DC_U1_EXTERNAL_AIR_RELATIVE_HUMIDITY_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.9</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DC U1 External Air Relative Humidity</label>
            <sensorSet>Humidity</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u2_external_air_temperature_sensor">
            <type>temp</type>
            <sensorId>DC_U2_EXTERNAL_AIR_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.10</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DC U2 External Air Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u3_user_input">
            <type>pctofcapacity</type>
            <sensorId>DC_U3_USER_INPUT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.11</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DC U3 User Input</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u4_drycooler_water_intlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DC_U4_DRYCOOLER_WATER_INTLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.12</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DC U4 Drycooler Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_u5_drycooler_water_outlet_temperature_sensor">
            <type>temp</type>
            <sensorId>DC_U5_DRYCOOLER_WATER_OUTLET_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.13</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DC U5 Drycooler Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u6_adiabatic_drain_water_level_1">
            <type>num</type>
            <sensorId>DC_PCOE_U6_ADIABATIC_DRAIN_WATER_LEVEL_1</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.14</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DC pCOe U6 Adiabatic Drain Water Level 1 (mm)</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u7_adiabatic_drain_water_level_2">
            <type>num</type>
            <sensorId>DC_PCOE_U7_ADIABATIC_DRAIN_WATER_LEVEL_2</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.15</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DC pCOe U7 Adiabatic Drain Water Level 2 (mm)</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u8_adiabatic_wind_sensor">
            <type>num</type>
            <sensorId>DC_PCOE_U8_ADIABATIC_WIND_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.16</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DC pCOe U8 Adiabatic Wind (m/s)</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dc_pcoe_u10_adiabatic_water_flow_meter">
            <type>num</type>
            <sensorId>DC_PCOE_U10_ADIABATIC_WATER_FLOW_METER</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.17</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>DC pCOe U10 Adiabatic Water Flow Meter (L/h)</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s1_evaporating_pressure_sensor">
            <type>pressure</type>
            <sensorId>EVD1_S1_EVAPORATING_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.18</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD1 S1 Evaporating Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s2_evaporating_temperature_sensor">
            <type>temp</type>
            <sensorId>EVD1_S2_EVAPORATING_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.19</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD1 S2 Evaporating Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s3_condensing_pressure_sensor">
            <type>pressure</type>
            <sensorId>EVD1_S3_CONDENSING_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.20</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD1 S3 Condensing Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd1_s4_refrigerant_liquid_temperature">
            <type>temp</type>
            <sensorId>EVD1_S4_REFRIGERANT_LIQUID_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.21</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD1 S4 Refrigerant Liquid Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s1_evaporating_pressure_sensor">
            <type>pressure</type>
            <sensorId>EVD2_S1_EVAPORATING_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.22</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD2 S1 Evaporating Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s2_evaporating_temperature_sensor">
            <type>temp</type>
            <sensorId>EVD2_S2_EVAPORATING_TEMPERATURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.23</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD2 S2 Evaporating Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s3_condensing_pressure_sensor">
            <type>pressure</type>
            <sensorId>EVD2_S3_CONDENSING_PRESSURE_SENSOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.24</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD2 S3 Condensing Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="evd2_s4_refrigerant_liquid_temperature">
            <type>temp</type>
            <sensorId>EVD2_S4_REFRIGERANT_LIQUID_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.25</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EVD2 S4 Refrigerant Liquid Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_board_y1">
            <type>pctofcapacity</type>
            <sensorId>DX_BOARD_Y1</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.26</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>DX Board Y1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="hot_gas_bypass_opening_percentage">
            <type>pctofcapacity</type>
            <sensorId>HOT_GAS_BYPASS_OPENING_PERCENTAGE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.27</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Hot Gas Bypass Opening Percentage</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="wind_speed">
            <type>num</type>
            <sensorId>WIND_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.28</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Wind Speed (mph)</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_drain_level_1">
            <type>mm</type>
            <sensorId>WATER_DRAIN_LEVEL_1</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.29</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Water Drain Level 1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_drain_level_2">
            <type>mm</type>
            <sensorId>WATER_DRAIN_LEVEL_2</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.30</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Water Drain Level 2</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_prop_gain">
            <type>num</type>
            <sensorId>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_PROP_GAIN</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.31</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Fan Speed Setting PID Condensing Calculated Prop Gain</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_firmware_version">
            <type>num</type>
            <sensorId>EXV2_FIRMWARE_VERSION</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.33</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>EXV2 Firmware Version</label>
            <sensorSet>Firmware</sensorSet>
        </numSensor>
		
		<valueMap ruleid="7state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>*</valueIn><valueOut>7</valueOut>
		</valueMap>
		
		<enumMap ruleid="compressorStatus-em">
			<label>Not Present</label>
			<label>Off</label>
			<label>On</label>
			<label>Pump Down</label>
			<label>Alarm</label>
			<label>Forced Off</label>
			<label>Forced On</label>
			<label>Unknown</label>
		</enumMap>
		
        <stateSensor ruleid="compressor_1_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_1_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.34</getOid>
				</mapValue>
            </value>
            <label>Compressor 1 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_2_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_2_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.35</getOid>
				</mapValue>
            </value>
            <label>Compressor 2 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_3_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_3_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.36</getOid>
				</mapValue>
            </value>
            <label>Compressor 3 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_4_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_4_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.37</getOid>
				</mapValue>
            </value>
            <label>Compressor 4 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_5_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_5_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.38</getOid>
				</mapValue>
            </value>
            <label>Compressor 5 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_6_status_int">
            <type>state</type>
            <sensorId>COMPRESSOR_6_STATUS_INT</sensorId>
            <value>
				<mapValue mapid="7state-vm">
					<getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.39</getOid>
				</mapValue>
            </value>
            <label>Compressor 6 Status</label>
			<enum>compressorStatus-em</enum>
            <sensorSet>Status - Integer</sensorSet>
        </stateSensor>
        <numSensor ruleid="actual_setpoint_mode">
            <type></type>
            <sensorId>ACTUAL_SETPOINT_MODE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.40</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Actual Setpoint Mode</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_1">
            <type></type>
            <sensorId>STATUS_PRIMARY_PUMP_1</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.41</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Primary Pump 1</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_2">
            <type></type>
            <sensorId>STATUS_PRIMARY_PUMP_2</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.42</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Primary Pump 2</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_primary_pump_3">
            <type></type>
            <sensorId>STATUS_PRIMARY_PUMP_3</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.43</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Primary Pump 3</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_1">
            <type></type>
            <sensorId>STATUS_SECONDARY_PUMP_1</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.44</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Secondary Pump 1</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_2">
            <type></type>
            <sensorId>STATUS_SECONDARY_PUMP_2</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.45</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Secondary Pump 2</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_secondary_pump_3">
            <type></type>
            <sensorId>STATUS_SECONDARY_PUMP_3</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.46</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Secondary Pump 3</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="low_power_function_range_maximum">
            <type>num</type>
            <sensorId>LOW_POWER_FUNCTION_RANGE_MAXIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.47</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Low Power Function Range Maximum</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="low_power_control_mode_range_maximum">
            <type>num</type>
            <sensorId>LOW_POWER_CONTROL_MODE_RANGE_MAXIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.48</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Low Power Control Mode Range Maximum</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="number_of_compressors">
            <type>num</type>
            <sensorId>NUMBER_OF_COMPRESSORS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.49</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Number Of Compressors</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_circuit_1_maximum_steps">
            <type>num</type>
            <sensorId>EXV_CIRCUIT_1_MAXIMUM_STEPS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.50</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV Circuit 1 Maximum Steps</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_circuit_2_maximum_steps">
            <type>num</type>
            <sensorId>EXV_CIRCUIT_2_MAXIMUM_STEPS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.51</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV Circuit 2 Maximum Steps</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="model_range_minimum">
            <type>num</type>
            <sensorId>MODEL_RANGE_MINIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.52</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Model Range Minimum</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="model_range_maximum">
            <type>num</type>
            <sensorId>MODEL_RANGE_MAXIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.53</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Model Range Maximum</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="max_number_of_cold_water_pumps_running">
            <type>num</type>
            <sensorId>MAX_NUMBER_OF_COLD_WATER_PUMPS_RUNNING</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.54</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Max Number Of Cold Water Pumps Running</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_opening_steps">
            <type>num</type>
            <sensorId>EXV1_OPENING_STEPS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.55</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV1 Opening Steps</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_opening_steps">
            <type>num</type>
            <sensorId>EXV2_OPENING_STEPS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.56</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV2 Opening Steps</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_plan_address">
            <type>num</type>
            <sensorId>UNIT_PLAN_ADDRESS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.57</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Unit pLan Address</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pumps_status">
            <type></type>
            <sensorId>PRIMARY_PUMPS_STATUS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.58</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pumps Status</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="compressors_operation">
            <type></type>
            <sensorId>COMPRESSORS_OPERATION</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.59</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Compressors Operation</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_on_mode_status">
            <type></type>
            <sensorId>UNIT_ON_MODE_STATUS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.60</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Unit On Mode Status</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_force_mode_status">
            <type></type>
            <sensorId>UNIT_FORCE_MODE_STATUS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.61</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Unit Force Mode Status</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="status_ultracapacitor">
            <type></type>
            <sensorId>STATUS_ULTRACAPACITOR</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.62</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Status Ultracapacitor</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="uman_interface_pgd1_unit_mode_off">
            <type></type>
            <sensorId>UMAN_INTERFACE_PGD1_UNIT_MODE_OFF</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.63</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Uman Interface pGD1 Unit Mode Off</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="adiabatic_operation">
            <type></type>
            <sensorId>ADIABATIC_OPERATION</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.64</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Adiabatic Operation</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_alarms_active_code">
            <type></type>
            <sensorId>PRIMARY_PUMP_INVERTER_ALARMS_ACTIVE_CODE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.65</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pump Inverter Alarms Active Code</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_alarms_active_code">
            <type></type>
            <sensorId>SECONDARY_PUMP_INVERTER_ALARMS_ACTIVE_CODE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.66</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Secondary Pump Inverter Alarms Active Code</label>
            <sensorSet>Status - Integer</sensorSet>
        </numSensor>
        <numSensor ruleid="hot_gas_bypass_opening_steps">
            <type>num</type>
            <sensorId>HOT_GAS_BYPASS_OPENING_STEPS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.67</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Hot Gas Bypass Opening Steps</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_water_outlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_WATER_OUTLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.69</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_outlet_temperature_used_by_regulator">
            <type>temp</type>
            <sensorId>WATER_OUTLET_TEMPERATURE_USED_BY_REGULATOR</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.71</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Outlet Temperature Used By Regulator</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_water_inlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_WATER_INLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.73</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_relative_humidity">
            <type>pctofcapacity</type>
            <sensorId>OUTDOOR_AIR_RELATIVE_HUMIDITY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.75</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Outdoor Air Relative Humidity</label>
            <sensorSet>Humidity</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_temperature_dry_bulb">
            <type>temp</type>
            <sensorId>OUTDOOR_AIR_TEMPERATURE_DRY_BULB</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.77</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Outdoor Air Temperature Dry Bulb</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_condensing_temperature">
            <type>temp</type>
            <sensorId>C1_CONDENSING_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.79</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Condensing Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_condensing_temperature">
            <type>temp</type>
            <sensorId>C2_CONDENSING_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.81</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Condensing Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_evaporating_temperature">
            <type>temp</type>
            <sensorId>C1_EVAPORATING_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.83</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Evaporating Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_evaporating_temperature">
            <type>temp</type>
            <sensorId>C2_EVAPORATING_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.85</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Evaporating Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_condensing_pressure">
            <type>pressure</type>
            <sensorId>C1_CONDENSING_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.87</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Condensing Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_condensing_pressure">
            <type>pressure</type>
            <sensorId>C2_CONDENSING_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.89</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Condensing Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_evaporating_pressure">
            <type>pressure</type>
            <sensorId>C1_EVAPORATING_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.91</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Evaporating Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_evaporating_pressure">
            <type>pressure</type>
            <sensorId>C2_EVAPORATING_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.93</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Evaporating Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="delivery_water_temperature_actual_setpoint">
            <type>temp</type>
            <sensorId>DELIVERY_WATER_TEMPERATURE_ACTUAL_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.95</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Delivery Water Temperature Actual Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="delivery_water_temperature_maximum_hysteresis">
            <type>temp</type>
            <sensorId>DELIVERY_WATER_TEMPERATURE_MAXIMUM_HYSTERESIS</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.97</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Delivery Water Temperature Maximum Hysteresis</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_liquid_refrigerant_temperature">
            <type>temp</type>
            <sensorId>C1_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.99</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Liquid Refrigerant Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_liquid_refrigerant_temperature">
            <type>temp</type>
            <sensorId>C2_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.101</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Liquid Refrigerant Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_subcooling">
            <type>temp</type>
            <sensorId>C1_SUBCOOLING</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.103</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Subcooling</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_subcooling">
            <type>temp</type>
            <sensorId>C2_SUBCOOLING</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.105</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Subcooling</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_position_percentage">
            <type>pctofcapacity</type>
            <sensorId>EXV1_POSITION_PERCENTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.107</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>EXV1 Position Percentage</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_position_percentage">
            <type>pctofcapacity</type>
            <sensorId>EXV2_POSITION_PERCENTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.109</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>EXV2 Position Percentage</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_superheating">
            <type>temp</type>
            <sensorId>C1_SUPERHEATING</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.111</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Superheating</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_superheating">
            <type>temp</type>
            <sensorId>C2_SUPERHEATING</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.113</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Superheating</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c1_superheating_setpoint">
            <type>temp</type>
            <sensorId>C1_SUPERHEATING_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.115</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C1 Superheating Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="c2_superheating_setpoint">
            <type>temp</type>
            <sensorId>C2_SUPERHEATING_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.117</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>C2 Superheating Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_evaporator_water_inlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_EVAPORATOR_WATER_INLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.119</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Evaporator Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_evaporator_water_outlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_EVAPORATOR_WATER_OUTLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.121</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Evaporator Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_condenser_water_inlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_CONDENSER_WATER_INLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.123</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Condenser Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="dx_unit_condenser_water_outlet_temperature">
            <type>temp</type>
            <sensorId>DX_UNIT_CONDENSER_WATER_OUTLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.125</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>DX Unit Condenser Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="regulation_ramp">
            <type>pctofcapacity</type>
            <sensorId>REGULATION_RAMP</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.127</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Regulation Ramp</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="free_cooling_regulation_ramp">
            <type>pctofcapacity</type>
            <sensorId>FREE_COOLING_REGULATION_RAMP</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.129</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Free Cooling Regulation Ramp</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="drycooler_water_inlet_temperature">
            <type>temp</type>
            <sensorId>DRYCOOLER_WATER_INLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.131</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Drycooler Water Inlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="drycooler_water_outlet_temperature">
            <type>temp</type>
            <sensorId>DRYCOOLER_WATER_OUTLET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.133</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Drycooler Water Outlet Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_wet_bulb_temperature">
            <type>temp</type>
            <sensorId>OUTDOOR_AIR_WET_BULB_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.135</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Outdoor Air Wet Bulb Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="omi_offset_signal">
            <type>pctofcapacity</type>
            <sensorId>OMI_OFFSET_SIGNAL</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.137</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>OMI Offset Signal</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="setpoint_remote_signal_from_unit_lan_1">
            <type>pctofcapacity</type>
            <sensorId>SETPOINT_REMOTE_SIGNAL_FROM_UNIT_LAN_1</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.139</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Setpoint Remote Signal From Unit LAN 1</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="omi_offset_temperature">
            <type>temp</type>
            <sensorId>OMI_OFFSET_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.141</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>OMI Offset Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_internal_temperature">
            <type>temp</type>
            <sensorId>CONTROLLER_BOARD_INTERNAL_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.143</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Controller Board Internal Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_power_supply">
            <type>voltage</type>
            <sensorId>CONTROLLER_BOARD_POWER_SUPPLY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.145</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Controller Board Power Supply</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="controller_board_input_absorbed_current">
            <type>amperage</type>
            <sensorId>CONTROLLER_BOARD_INPUT_ABSORBED_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.147</getOid></op>
                    <op>100</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Controller Board Input Absorbed Current</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="summer_external_temperature_compensation_p1_setpoint_range_minimum">
            <type>temp</type>
            <sensorId>SUMMER_EXTERNAL_TEMPERATURE_COMPENSATION_P1_SETPOINT_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.149</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Summer External Temperature Compensation P1 Setpoint Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="summer_external_temperature_compensation_p1_setpoint_range_maximum">
            <type>temp</type>
            <sensorId>SUMMER_EXTERNAL_TEMPERATURE_COMPENSATION_P1_SETPOINT_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.151</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Summer External Temperature Compensation P1 Setpoint Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="refrigerant_discharge_pressure_sensor_adjustment_range_minimum">
            <type>pressure</type>
            <sensorId>REFRIGERANT_DISCHARGE_PRESSURE_SENSOR_ADJUSTMENT_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.153</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Refrigerant Discharge Pressure Sensor Adjustment Range Minimum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="refrigerant_discharge_pressure_sensor_adjustment_range_maximum">
            <type>pressure</type>
            <sensorId>REFRIGERANT_DISCHARGE_PRESSURE_SENSOR_ADJUSTMENT_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.155</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Refrigerant Discharge Pressure Sensor Adjustment Range Maximum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_suction_temp_sensors_adjustment_minimum">
            <type>temp</type>
            <sensorId>EXV_SUCTION_TEMP_SENSORS_ADJUSTMENT_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.157</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV Suction Temp Sensors Adjustment Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv_suction_temp_sensors_adjustment_maximum">
            <type>temp</type>
            <sensorId>EXV_SUCTION_TEMP_SENSORS_ADJUSTMENT_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.159</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV Suction Temp Sensors Adjustment Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_sensor_adjustment_range_minimum">
            <type>temp</type>
            <sensorId>TEMPERATURE_SENSOR_ADJUSTMENT_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.161</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Temperature Sensor Adjustment Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_sensor_adjustment_range_maximum">
            <type>temp</type>
            <sensorId>TEMPERATURE_SENSOR_ADJUSTMENT_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.163</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Temperature Sensor Adjustment Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_sensor_adjustment_minimum">
            <type>pressure</type>
            <sensorId>SUCTION_PRESSURE_SENSOR_ADJUSTMENT_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.165</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Pressure Sensor Adjustment Minimum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_sensor_adjustment_maximum">
            <type>pressure</type>
            <sensorId>SUCTION_PRESSURE_SENSOR_ADJUSTMENT_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.167</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Suction Pressure Sensor Adjustment Maximum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_minimum_setpoint_limit_range_minimum">
            <type>temp</type>
            <sensorId>COOLING_MINIMUM_SETPOINT_LIMIT_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.169</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Cooling Minimum Setpoint Limit Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_minimum_setpoint_limit_range_maximum">
            <type>temp</type>
            <sensorId>COOLING_MINIMUM_SETPOINT_LIMIT_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.171</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Cooling Minimum Setpoint Limit Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_maximum_setpoint_limit_range_minimum">
            <type>temp</type>
            <sensorId>COOLING_MAXIMUM_SETPOINT_LIMIT_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.173</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Cooling Maximum Setpoint Limit Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="cooling_maximum_setpoint_limit_range_maximum">
            <type>temp</type>
            <sensorId>COOLING_MAXIMUM_SETPOINT_LIMIT_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.175</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Cooling Maximum Setpoint Limit Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_input_ambient_delta_temp_freecooling_enable_range_minimum">
            <type>temp</type>
            <sensorId>WATER_INPUT_AMBIENT_DELTA_TEMP_FREECOOLING_ENABLE_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.177</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Input Ambient Delta Temp Freecooling Enable Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="water_input_ambient_delta_temp_freecooling_enable_range_maximum">
            <type>temp</type>
            <sensorId>WATER_INPUT_AMBIENT_DELTA_TEMP_FREECOOLING_ENABLE_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.179</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Input Ambient Delta Temp Freecooling Enable Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="antifreeze_alarm_range_minimum">
            <type>temp</type>
            <sensorId>ANTIFREEZE_ALARM_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.181</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Antifreeze Alarm Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="antifreeze_alarm_range_maximum">
            <type>temp</type>
            <sensorId>ANTIFREEZE_ALARM_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.183</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Antifreeze Alarm Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="electric_heaters_ext_temp_activation_range_minimum">
            <type>temp</type>
            <sensorId>ELECTRIC_HEATERS_EXT_TEMP_ACTIVATION_RANGE_MINIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.185</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Electric Heaters Ext Temp Activation Range Minimum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="electric_heaters_ext_temp_activation_range_maximum">
            <type>temp</type>
            <sensorId>ELECTRIC_HEATERS_EXT_TEMP_ACTIVATION_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.187</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Electric Heaters Ext Temp Activation Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="setpoint_remote_maximum_offset_range_maximum">
            <type>temp</type>
            <sensorId>SETPOINT_REMOTE_MAXIMUM_OFFSET_RANGE_MAXIMUM</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.189</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Setpoint Remote Maximum Offset Range Maximum</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_condensing_temperature_for_regulation">
            <type>temp</type>
            <sensorId>FAN_SPEED_CONDENSING_TEMPERATURE_FOR_REGULATION</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.191</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Fan Speed Condensing Temperature For Regulation</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_pid_condensing_calculated_setpoint">
            <type>temp</type>
            <sensorId>FAN_SPEED_PID_CONDENSING_CALCULATED_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.193</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Fan Speed PID Condensing Calculated Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_drycooler_water_temperature_used_for_regulation">
            <type>temp</type>
            <sensorId>FAN_SPEED_SETTING_DRYCOOLER_WATER_TEMPERATURE_USED_FOR_REGULATION</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.195</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Fan Speed Setting Drycooler Water Temperature Used For Regulation</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_drycooler_water_temperature_calculated_setpoint">
            <type>temp</type>
            <sensorId>FAN_SPEED_SETTING_PID_DRYCOOLER_WATER_TEMPERATURE_CALCULATED_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.197</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Fan Speed Setting PID Drycooler Water Temperature Calculated Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_drycooler_water_temperature_calculated_prop_gain">
            <type>temp</type>
            <sensorId>FAN_SPEED_SETTING_PID_DRYCOOLER_WATER_TEMPERATURE_CALCULATED_PROP_GAIN</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.199</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Fan Speed Setting PID Drycooler Water Temperature Calculated Prop Gain</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_out_pid_drycooler">
            <type>pctofcapacity</type>
            <sensorId>FAN_SPEED_SETTING_OUT_PID_DRYCOOLER</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.201</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Fan Speed Setting Out PID Drycooler</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_minimum_frequency">
            <type>frequency</type>
            <sensorId>PRIMARY_PUMP_INVERTER_MINIMUM_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.203</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Minimum Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_maximum_frequency">
            <type>frequency</type>
            <sensorId>PRIMARY_PUMP_INVERTER_MAXIMUM_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.205</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Maximum Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_acceleration_time">
            <type>timeinsec</type>
            <sensorId>PRIMARY_PUMP_INVERTER_ACCELERATION_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.207</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pump Inverter Acceleration Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_deceleration_time">
            <type>timeinsec</type>
            <sensorId>PRIMARY_PUMP_INVERTER_DECELERATION_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.209</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pump Inverter Deceleration Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_evaporator_pressure">
            <type>pressure</type>
            <sensorId>EXV1_EVAPORATOR_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.211</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV1 Evaporator Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_evaporator_temperature">
            <type>temp</type>
            <sensorId>EXV1_EVAPORATOR_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.213</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV1 Evaporator Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_suction_temperature">
            <type>temp</type>
            <sensorId>EXV1_SUCTION_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.215</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV1 Suction Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_superheat">
            <type>temp</type>
            <sensorId>EXV1_SUPERHEAT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.217</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV1 Superheat</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_superheat_active_setpoint">
            <type>temp</type>
            <sensorId>EXV1_SUPERHEAT_ACTIVE_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.219</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV1 Superheat Active Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_evaporator_pressure">
            <type>pressure</type>
            <sensorId>EXV2_EVAPORATOR_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.221</getOid></op>
                    <op>10</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV2 Evaporator Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_evaporator_temperature">
            <type>temp</type>
            <sensorId>EXV2_EVAPORATOR_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.223</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV2 Evaporator Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_suction_temperature">
            <type>temp</type>
            <sensorId>EXV2_SUCTION_TEMPERATURE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.225</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV2 Suction Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_superheat">
            <type>temp</type>
            <sensorId>EXV2_SUPERHEAT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.227</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV2 Superheat</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_superheat_active_setpoint">
            <type>temp</type>
            <sensorId>EXV2_SUPERHEAT_ACTIVE_SETPOINT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.229</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>EXV2 Superheat Active Setpoint</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="pco5_board_main_cycle">
            <type>frequency</type>
            <sensorId>PCO5_BOARD_MAIN_CYCLE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.231</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>PCO5 Board Main Cycle</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_power_supply">
            <type>voltage</type>
            <sensorId>UNIT_POWER_SUPPLY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.233</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Unit Power Supply</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_current_absorbed">
            <type>amperage</type>
            <sensorId>UNIT_CURRENT_ABSORBED</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.235</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Unit Current Absorbed</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_main_frequency">
            <type>frequency</type>
            <sensorId>UNIT_MAIN_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.237</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Unit Main Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_power_absorbed">
            <type>powerW</type>
            <sensorId>UNIT_POWER_ABSORBED</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.239</getOid></op>
                    <op>100</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Unit Power Absorbed</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed_request">
            <type>pctofcapacity</type>
            <sensorId>PRIMARY_PUMP_INVERTER_SPEED_REQUEST</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.241</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pump Inverter Speed Request</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed">
            <type>frequency</type>
            <sensorId>PRIMARY_PUMP_INVERTER_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.243</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Speed</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_voltage">
            <type>voltage</type>
            <sensorId>PRIMARY_PUMP_INVERTER_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.245</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Voltage</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_current">
            <type>amperage</type>
            <sensorId>PRIMARY_PUMP_INVERTER_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.247</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Current</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_torque">
            <type>pctofcapacity</type>
            <sensorId>PRIMARY_PUMP_INVERTER_TORQUE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.249</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Primary Pump Inverter Torque</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed_request">
            <type>pctofcapacity</type>
            <sensorId>SECONDARY_PUMP_INVERTER_SPEED_REQUEST</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.251</getOid></op>
                    <op>0.01</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Secondary Pump Inverter Speed Request</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed">
            <type>frequency</type>
            <sensorId>SECONDARY_PUMP_INVERTER_SPEED</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.253</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Speed</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_voltage">
            <type>voltage</type>
            <sensorId>SECONDARY_PUMP_INVERTER_VOLTAGE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.255</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Voltage</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_current">
            <type>amperage</type>
            <sensorId>SECONDARY_PUMP_INVERTER_CURRENT</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.257</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Current</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_torque">
            <type>pctofcapacity</type>
            <sensorId>SECONDARY_PUMP_INVERTER_TORQUE</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.259</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>1</valueInc>
            <label>Secondary Pump Inverter Torque</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_minimum_frequency">
            <type>frequency</type>
            <sensorId>SECONDARY_PUMP_INVERTER_MINIMUM_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.261</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Minimum Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_maximum_frequency">
            <type>frequency</type>
            <sensorId>SECONDARY_PUMP_INVERTER_MAXIMUM_FREQUENCY</sensorId>
            <value>
                <mult>
                    <op><getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.263</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Maximum Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_acceleration_time">
            <type>timeinsec</type>
            <sensorId>SECONDARY_PUMP_INVERTER_ACCELERATION_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.265</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Secondary Pump Inverter Acceleration Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_deceleration_time">
            <type>timeinsec</type>
            <sensorId>SECONDARY_PUMP_INVERTER_DECELERATION_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.267</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Secondary Pump Inverter Deceleration Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="water_outlet_temperature_hundreths">
            <type>temp</type>
            <sensorId>WATER_OUTLET_TEMPERATURE_HUNDRETHS</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.269</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Outlet Temperature Hundredths</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_inverter_setpoint_head_pressure_range_minimum">
            <type>pressure</type>
            <sensorId>PUMP_INVERTER_SETPOINT_HEAD_PRESSURE_RANGE_MINIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.271</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Pump Inverter Setpoint Head Pressure Range Minimum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_inverter_setpoint_head_pressure_range_maximum">
            <type>pressure</type>
            <sensorId>PUMP_INVERTER_SETPOINT_HEAD_PRESSURE_RANGE_MAXIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.273</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Pump Inverter Setpoint Head Pressure Range Maximum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_alarm_high/low_pressure_setpoint_range_minimum">
            <type>pressure</type>
            <sensorId>WATER_PRESSURE_ALARM_HIGH/LOW_PRESSURE_SETPOINT_RANGE_MINIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.275</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Pressure Alarm High/Low Pressure Setpoint Range Minimum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_alarm_high/low_pressure_setpoint_range_maximum">
            <type>pressure</type>
            <sensorId>WATER_PRESSURE_ALARM_HIGH/LOW_PRESSURE_SETPOINT_RANGE_MAXIMUM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.277</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Pressure Alarm High/Low Pressure Setpoint Range Maximum</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_integral_time">
            <type>timeinsec</type>
            <sensorId>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_INTEGRAL_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.279</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Fan Speed Setting PID Condensing Calculated Integral Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="fan_speed_setting_pid_condensing_calculated_derivative_time">
            <type>timeinsec</type>
            <sensorId>FAN_SPEED_SETTING_PID_CONDENSING_CALCULATED_DERIVATIVE_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.281</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Fan Speed Setting PID Condensing Calculated Derivative Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="exv1_capacity_request">
            <type>pctofcapacity</type>
            <sensorId>EXV1_CAPACITY_REQUEST</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.283</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV1 Capacity Request</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="exv2_capacity_request">
            <type>pctofcapacity</type>
            <sensorId>EXV2_CAPACITY_REQUEST</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.285</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>EXV2 Capacity Request</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_unit_input">
            <type>pressure</type>
            <sensorId>WATER_PRESSURE_UNIT_INPUT</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.287</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Pressure Unit Input</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="water_pressure_unit_output">
            <type>pressure</type>
            <sensorId>WATER_PRESSURE_UNIT_OUTPUT</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.289</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Water Pressure Unit Output</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="unit_total_head_pressure">
            <type>pressure</type>
            <sensorId>UNIT_TOTAL_HEAD_PRESSURE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.291</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Unit Total Head Pressure</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="total_head_pressure_mean">
            <type>pressure</type>
            <sensorId>TOTAL_HEAD_PRESSURE_MEAN</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.293</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Total Head Pressure Mean</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="total_head_pressure_used_for_regulation">
            <type>pressure</type>
            <sensorId>TOTAL_HEAD_PRESSURE_USED_FOR_REGULATION</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.295</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Total Head Pressure Used For Regulation</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="maximum_water_pressure_recorded">
            <type>pressure</type>
            <sensorId>MAXIMUM_WATER_PRESSURE_RECORDED</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.297</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Maximum Water Pressure Recorded</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_working_time">
            <type>timeinsec</type>
            <sensorId>UCAP_WORKING_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.299</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>UCAP Working Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_recharge_time">
            <type>timeinsec</type>
            <sensorId>UCAP_RECHARGE_TIME</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.301</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>UCAP Recharge Time</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="ucap_countdown">
            <type>timeinsec</type>
            <sensorId>UCAP_COUNTDOWN</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.303</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>UCAP Countdown</label>
            <sensorSet>Time</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_heatsink_temperature">
            <type>temp</type>
            <sensorId>PRIMARY_PUMP_INVERTER_HEATSINK_TEMPERATURE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.305</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Heatsink Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_dc_voltage">
            <type>voltage</type>
            <sensorId>PRIMARY_PUMP_INVERTER_DC_VOLTAGE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.307</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter DC Voltage</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="primary_pump_inverter_speed_rpm">
            <type>num</type>
			<units>rpm</units>
            <sensorId>PRIMARY_PUMP_INVERTER_SPEED_RPM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.309</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Primary Pump Inverter Speed RPM</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_heatsink_temperature">
            <type>temp</type>
            <sensorId>SECONDARY_PUMP_INVERTER_HEATSINK_TEMPERATURE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.311</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Heatsink Temperature</label>
            <sensorSet>Temperature</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_dc_voltage">
            <type>voltage</type>
            <sensorId>SECONDARY_PUMP_INVERTER_DC_VOLTAGE</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.313</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter DC Voltage</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
        <numSensor ruleid="secondary_pump_inverter_speed_rpm">
            <type>num</type>
			<units>rpm</units>
            <sensorId>SECONDARY_PUMP_INVERTER_SPEED_RPM</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.315</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Secondary Pump Inverter Speed RPM</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="circuit_1_last_low_pressure_alarm_value_recorded">
            <type>pressure</type>
            <sensorId>CIRCUIT_1_LAST_LOW_PRESSURE_ALARM_VALUE_RECORDED</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.317</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Circuit 1 Last Low Pressure Alarm Value Recorded</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>
        <numSensor ruleid="circuit_2_last_low_pressure_alarm_value_recorded">
            <type>pressure</type>
            <sensorId>CIRCUIT_2_LAST_LOW_PRESSURE_ALARM_VALUE_RECORDED</sensorId>
            <value>
                <getOid>1.3.6.1.4.1.318.1.1.27.1.4.1.2.1.3.1.319</getOid>
            </value>
            <valueInc>0.1</valueInc>
            <label>Circuit 2 Last Low Pressure Alarm Value Recorded</label>
            <sensorSet>Pressure</sensorSet>
        </numSensor>

        <stateSensor ruleid="dx_id1_remote_on_off_control">
            <type>state</type>
            <sensorId>DX_ID1_REMOTE_ON_OFF_CONTROL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.1</getOid>
                </mapValue>
            </value>
            <label>DX ID1 Remote ON-OFF Control</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id2_phase_sequence_relay">
            <type>state</type>
            <sensorId>DX_ID2_PHASE_SEQUENCE_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.2</getOid>
                </mapValue>
            </value>
            <label>DX ID2 Phase Sequence Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id3_heather_fuse_fault">
            <type>state</type>
            <sensorId>DX_ID3_HEATHER_FUSE_FAULT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.3</getOid>
                </mapValue>
            </value>
            <label>DX ID3 Heather Fuse Fault</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id4_evaporator_cold_water_flow_switch">
            <type>state</type>
            <sensorId>DX_ID4_EVAPORATOR_COLD_WATER_FLOW_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.4</getOid>
                </mapValue>
            </value>
            <label>DX ID4 Evaporator Cold Water Flow Switch</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id5_circ1_high_press_switch_and_comp1_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID5_CIRC1_HIGH_PRESS_SWITCH_AND_COMP1_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.5</getOid>
                </mapValue>
            </value>
            <label>DX ID5 Circ1 High Pressure Switch and Comp1 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id6_circ1_high_press_switch_and_comp2_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID6_CIRC1_HIGH_PRESS_SWITCH_AND_COMP2_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.6</getOid>
                </mapValue>
            </value>
            <label>DX ID6 Circ1 High Pressure Switch and Comp2 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id7_circ1_high_press_switch_and_comp3_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID7_CIRC1_HIGH_PRESS_SWITCH_AND_COMP3_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.7</getOid>
                </mapValue>
            </value>
            <label>DX ID7 Circ1 High Pressure Switch and Comp3 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id8_circ2_high_press_switch_and_comp4_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID8_CIRC2_HIGH_PRESS_SWITCH_AND_COMP4_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.8</getOid>
                </mapValue>
            </value>
            <label>DX ID8 Circ2 High Pressure Switch and Comp4 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id9_circ2_high_press_switch_and_comp5_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID9_CIRC2_HIGH_PRESS_SWITCH_AND_COMP5_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.9</getOid>
                </mapValue>
            </value>
            <label>DX ID9 Circ2 High Pressure Switch and Comp5 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id10_circ2_high_press_switch_and_comp6_thermal_relay">
            <type>state</type>
            <sensorId>DX_ID10_CIRC2_HIGH_PRESS_SWITCH_AND_COMP6_THERMAL_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.10</getOid>
                </mapValue>
            </value>
            <label>DX ID10 Circ2 High Pressure Switch and Comp6 Thermal Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id11_circ1_low_pressure_switch">
            <type>state</type>
            <sensorId>DX_ID11_CIRC1_LOW_PRESSURE_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.11</getOid>
                </mapValue>
            </value>
            <label>DX ID11 Circ1 Low Pressure Switch</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id12_circ2_low_pressure_switch">
            <type>state</type>
            <sensorId>DX_ID12_CIRC2_LOW_PRESSURE_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.12</getOid>
                </mapValue>
            </value>
            <label>DX ID12 Circ2 Low Pressure Switch</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id13_cold_water_paddle_flow_switch">
            <type>state</type>
            <sensorId>DX_ID13_COLD_WATER_PADDLE_FLOW_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.13</getOid>
                </mapValue>
            </value>
            <label>DX ID13 Cold Water Paddle Flow Switch</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_id14_ats_status_line_a">
            <type>state</type>
            <sensorId>DX_ID14_ATS_STATUS_LINE_A</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.14</getOid>
                </mapValue>
            </value>
            <label>DX ID14 ATS Status Line A</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id1_remote_on_off_control">
            <type>state</type>
            <sensorId>DC_ID1_REMOTE_ON_OFF_CONTROL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.15</getOid>
                </mapValue>
            </value>
            <label>DC ID1 Remote ON-OFF Control</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id2_phase_sequence_relay">
            <type>state</type>
            <sensorId>DC_ID2_PHASE_SEQUENCE_RELAY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.16</getOid>
                </mapValue>
            </value>
            <label>DC ID2 Phase Sequence Relay</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id3_fuse_fault">
            <type>state</type>
            <sensorId>DC_ID3_FUSE_FAULT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.17</getOid>
                </mapValue>
            </value>
            <label>DC ID3 Fuse Fault</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id4_drycooler_flow_switch">
            <type>state</type>
            <sensorId>DC_ID4_DRYCOOLER_FLOW_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.18</getOid>
                </mapValue>
            </value>
            <label>DC ID4 Drycooler Flow Switch</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id5_radcooler_fans_thermal_group_1">
            <type>state</type>
            <sensorId>DC_ID5_RADCOOLER_FANS_THERMAL_GROUP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.19</getOid>
                </mapValue>
            </value>
            <label>DC ID5 Radcooler Fans Thermal Group 1</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id6_radcooler_fans_thermal_group_2">
            <type>state</type>
            <sensorId>DC_ID6_RADCOOLER_FANS_THERMAL_GROUP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.20</getOid>
                </mapValue>
            </value>
            <label>DC ID6 Radcooler Fans Thermal Group 2</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id7_ats_status_line_a">
            <type>state</type>
            <sensorId>DC_ID7_ATS_STATUS_LINE_A</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.21</getOid>
                </mapValue>
            </value>
            <label>DC ID7 ATS Status Line A</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_id8">
            <type>state</type>
            <sensorId>DC_ID8</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.22</getOid>
                </mapValue>
            </value>
            <label>DC ID8</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do1_compressor_1">
            <type>state</type>
            <sensorId>DX_DO1_COMPRESSOR_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.23</getOid>
                </mapValue>
            </value>
            <label>DX Do1 Compressor 1</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do2_compressor_2">
            <type>state</type>
            <sensorId>DX_DO2_COMPRESSOR_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.24</getOid>
                </mapValue>
            </value>
            <label>DX Do2 Compressor 2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do3_compressor_3">
            <type>state</type>
            <sensorId>DX_DO3_COMPRESSOR_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.25</getOid>
                </mapValue>
            </value>
            <label>DX Do3 Compressor 3</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do4_compressor_4">
            <type>state</type>
            <sensorId>DX_DO4_COMPRESSOR_4</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.26</getOid>
                </mapValue>
            </value>
            <label>DX Do4 Compressor 4</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do5_compressor_5">
            <type>state</type>
            <sensorId>DX_DO5_COMPRESSOR_5</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.27</getOid>
                </mapValue>
            </value>
            <label>DX Do5 Compressor 5</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do6_compressor_6">
            <type>state</type>
            <sensorId>DX_DO6_COMPRESSOR_6</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.28</getOid>
                </mapValue>
            </value>
            <label>DX Do6 Compressor 6</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do7_type_b_alarm_no_contact_signal">
            <type>state</type>
            <sensorId>DX_DO7_TYPE_B_ALARM_NO_CONTACT_SIGNAL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.29</getOid>
                </mapValue>
            </value>
            <label>DX Do7 Type B Alarm NO Contact Signal</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do8_type_a_alarm_no_contact_signal">
            <type>state</type>
            <sensorId>DX_DO8_TYPE_A_ALARM_NO_CONTACT_SIGNAL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.30</getOid>
                </mapValue>
            </value>
            <label>DX Do8 Type A Alarm NO Contact Signal</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do9_water_motorized_valve_vm201">
            <type>state</type>
            <sensorId>DX_DO9_WATER_MOTORIZED_VALVE_VM201</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.31</getOid>
                </mapValue>
            </value>
            <label>DX Do9 Water Motorized Valve VM201</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do10_water_motorized_valve_vm203">
            <type>state</type>
            <sensorId>DX_DO10_WATER_MOTORIZED_VALVE_VM203</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.32</getOid>
                </mapValue>
            </value>
            <label>DX Do10 Water Motorized Valve VM203</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do11_water_motorized_valve_vm204">
            <type>state</type>
            <sensorId>DX_DO11_WATER_MOTORIZED_VALVE_VM204</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.33</getOid>
                </mapValue>
            </value>
            <label>DX Do11 Water Motorized Valve VM204</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do12_water_motorized_valve_vm207">
            <type>state</type>
            <sensorId>DX_DO12_WATER_MOTORIZED_VALVE_VM207</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.34</getOid>
                </mapValue>
            </value>
            <label>DX Do12 Water Motorized Valve VM207</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_do13_antifreeze_heater">
            <type>state</type>
            <sensorId>DX_DO13_ANTIFREEZE_HEATER</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.35</getOid>
                </mapValue>
            </value>
            <label>DX Do13 Antifreeze Heater</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do1_adiabatic_drain">
            <type>state</type>
            <sensorId>DC_DO1_ADIABATIC_DRAIN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.36</getOid>
                </mapValue>
            </value>
            <label>DC Do1 Adiabatic Drain</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do2">
            <type>state</type>
            <sensorId>DC_DO2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.37</getOid>
                </mapValue>
            </value>
            <label>DC Do2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do3">
            <type>state</type>
            <sensorId>DC_DO3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.38</getOid>
                </mapValue>
            </value>
            <label>DC Do3</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do4_unit_on">
            <type>state</type>
            <sensorId>DC_DO4_UNIT_ON</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.39</getOid>
                </mapValue>
            </value>
            <label>DC Do4 Unit ON</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do5">
            <type>state</type>
            <sensorId>DC_DO5</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.40</getOid>
                </mapValue>
            </value>
            <label>DC Do5</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do6">
            <type>state</type>
            <sensorId>DC_DO6</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.41</getOid>
                </mapValue>
            </value>
            <label>DC Do6</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do7_type_b_alarm_no_contact_signal">
            <type>state</type>
            <sensorId>DC_DO7_TYPE_B_ALARM_NO_CONTACT_SIGNAL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.42</getOid>
                </mapValue>
            </value>
            <label>DC Do7 Type B Alarm NO Contact Signal</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_do8_type_a_alarm_no_contact_signal">
            <type>state</type>
            <sensorId>DC_DO8_TYPE_A_ALARM_NO_CONTACT_SIGNAL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.43</getOid>
                </mapValue>
            </value>
            <label>DC Do8 Type A Alarm NO Contact Signal</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="system_on">
            <type>state</type>
            <sensorId>SYSTEM_ON</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.44</getOid>
                </mapValue>
            </value>
            <label>System On</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_1">
            <type>state</type>
            <sensorId>COLD_WATER_CIRCULATING_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.51</getOid>
                </mapValue>
            </value>
            <label>Cold Water Circulating Pump 1</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_2">
            <type>state</type>
            <sensorId>COLD_WATER_CIRCULATING_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.52</getOid>
                </mapValue>
            </value>
            <label>Cold Water Circulating Pump 2</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cold_water_circulating_pump_3">
            <type>state</type>
            <sensorId>COLD_WATER_CIRCULATING_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.53</getOid>
                </mapValue>
            </value>
            <label>Cold Water Circulating Pump 3</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_1">
            <type>state</type>
            <sensorId>HOT_WATER_CIRCULATING_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.54</getOid>
                </mapValue>
            </value>
            <label>Hot Water Circulating Pump 1</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_2">
            <type>state</type>
            <sensorId>HOT_WATER_CIRCULATING_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.55</getOid>
                </mapValue>
            </value>
            <label>Hot Water Circulating Pump 2</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_water_circulating_pump_3">
            <type>state</type>
            <sensorId>HOT_WATER_CIRCULATING_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.56</getOid>
                </mapValue>
            </value>
            <label>Hot Water Circulating Pump 3</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="circuit_1_refrigerant_shut_off_valve">
            <type>state</type>
            <sensorId>CIRCUIT_1_REFRIGERANT_SHUT_OFF_VALVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.57</getOid>
                </mapValue>
            </value>
            <label>Circuit 1 Refrigerant Shut Off Valve</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="circuit_2_refrigerant_shut_off_valve">
            <type>state</type>
            <sensorId>CIRCUIT_2_REFRIGERANT_SHUT_OFF_VALVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.58</getOid>
                </mapValue>
            </value>
            <label>Circuit 2 Refrigerant Shut Off Valve</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="antifreeze_heaters">
            <type>state</type>
            <sensorId>ANTIFREEZE_HEATERS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.59</getOid>
                </mapValue>
            </value>
            <label>Antifreeze Heaters</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ultracap_operation">
            <type>state</type>
            <sensorId>ULTRACAP_OPERATION</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.60</getOid>
                </mapValue>
            </value>
            <label>Ultracap Operation</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="low_power_consumption_mode">
            <type>state</type>
            <sensorId>LOW_POWER_CONSUMPTION_MODE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.61</getOid>
                </mapValue>
            </value>
            <label>Low Power Consumption Mode</label>
            <enum>normal_low_power-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_pump_reduced_speed">
            <type>state</type>
            <sensorId>INVERTER_PUMP_REDUCED_SPEED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.62</getOid>
                </mapValue>
            </value>
            <label>Inverter Pump Reduced Speed</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="default_installation_running">
            <type>state</type>
            <sensorId>DEFAULT_INSTALLATION_RUNNING</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.63</getOid>
                </mapValue>
            </value>
            <label>Default Installation Running</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="default_installation_completed">
            <type>state</type>
            <sensorId>DEFAULT_INSTALLATION_COMPLETED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.64</getOid>
                </mapValue>
            </value>
            <label>Default Installation Completed</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="evd_default_installation_running">
            <type>state</type>
            <sensorId>EVD_DEFAULT_INSTALLATION_RUNNING</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.65</getOid>
                </mapValue>
            </value>
            <label>EVD Default Installation Running</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_pcoe_dx_unit">
            <type>state</type>
            <sensorId>PRESENCE_OF_PCOE_DX_UNIT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.66</getOid>
                </mapValue>
            </value>
            <label>Presence Of pCOe DX Unit</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_pcoe_drycooler">
            <type>state</type>
            <sensorId>PRESENCE_OF_PCOE_DRYCOOLER</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.67</getOid>
                </mapValue>
            </value>
            <label>Presence Of pCOe Drycooler</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_exv1">
            <type>state</type>
            <sensorId>PRESENCE_OF_EXV1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.68</getOid>
                </mapValue>
            </value>
            <label>Presence Of EXV1</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_exv2">
            <type>state</type>
            <sensorId>PRESENCE_OF_EXV2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.69</getOid>
                </mapValue>
            </value>
            <label>Presence Of EXV2</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_ultracapacitor">
            <type>state</type>
            <sensorId>PRESENCE_OF_ULTRACAPACITOR</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.70</getOid>
                </mapValue>
            </value>
            <label>Presence Of Ultracapacitor</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_external_ups">
            <type>state</type>
            <sensorId>PRESENCE_OF_EXTERNAL_UPS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.71</getOid>
                </mapValue>
            </value>
            <label>Presence Of External UPS</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_auxiliary_double_power_supply">
            <type>state</type>
            <sensorId>PRESENCE_OF_AUXILIARY_DOUBLE_POWER_SUPPLY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.72</getOid>
                </mapValue>
            </value>
            <label>Presence Of Auxiliary Double Power Supply</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="single_power_supply">
            <type>state</type>
            <sensorId>SINGLE_POWER_SUPPLY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.73</getOid>
                </mapValue>
            </value>
            <label>Single Power Supply</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="automatic_ats">
            <type>state</type>
            <sensorId>AUTOMATIC_ATS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.74</getOid>
                </mapValue>
            </value>
            <label>Automatic ATS</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="manual_transfer_switch">
            <type>state</type>
            <sensorId>MANUAL_TRANSFER_SWITCH</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.75</getOid>
                </mapValue>
            </value>
            <label>Manual Transfer Switch</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_water_transducers">
            <type>state</type>
            <sensorId>PRESENCE_OF_WATER_TRANSDUCERS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.76</getOid>
                </mapValue>
            </value>
            <label>Presence Of Water Transducers</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_refrigerant_liquid_temperature">
            <type>state</type>
            <sensorId>PRESENCE_OF_REFRIGERANT_LIQUID_TEMPERATURE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.77</getOid>
                </mapValue>
            </value>
            <label>Presence Of Refrigerant Liquid Temperature</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_correctly_configured">
            <type>state</type>
            <sensorId>UNIT_CORRECTLY_CONFIGURED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.78</getOid>
                </mapValue>
            </value>
            <label>Unit Correctly Configured</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_master">
            <type>state</type>
            <sensorId>UNIT_MASTER</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.79</getOid>
                </mapValue>
            </value>
            <label>Unit Master</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="status_power_supply_line_1">
            <type>state</type>
            <sensorId>STATUS_POWER_SUPPLY_LINE_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.80</getOid>
                </mapValue>
            </value>
            <label>Status Power Supply Line 1</label>
            <enum>ok_error-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="status_power_supply_line_2">
            <type>state</type>
            <sensorId>STATUS_POWER_SUPPLY_LINE_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.81</getOid>
                </mapValue>
            </value>
            <label>Status Power Supply Line 2</label>
            <enum>ok_error-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="power_factor_sign">
            <type>state</type>
            <sensorId>POWER_FACTOR_SIGN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.82</getOid>
                </mapValue>
            </value>
            <label>Power Factor Sign</label>
            <enum>positive_negative-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_ready">
            <type>state</type>
            <sensorId>INVERTER_COLD_PUMP_READY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.83</getOid>
                </mapValue>
            </value>
            <label>Inverter Cold Pump Ready</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_run">
            <type>state</type>
            <sensorId>INVERTER_COLD_PUMP_RUN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.84</getOid>
                </mapValue>
            </value>
            <label>Inverter Cold Pump Run</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_direct">
            <type>state</type>
            <sensorId>INVERTER_COLD_PUMP_DIRECT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.85</getOid>
                </mapValue>
            </value>
            <label>Inverter Cold Pump Direct</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_alarms">
            <type>state</type>
            <sensorId>INVERTER_COLD_PUMP_ALARMS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.86</getOid>
                </mapValue>
            </value>
            <label>Inverter Cold Pump Alarms</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_cold_pump_reference_reached">
            <type>state</type>
            <sensorId>INVERTER_COLD_PUMP_REFERENCE_REACHED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.87</getOid>
                </mapValue>
            </value>
            <label>Inverter Cold Pump Reference Reached</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_ready">
            <type>state</type>
            <sensorId>INVERTER_HOT_PUMP_READY</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.88</getOid>
                </mapValue>
            </value>
            <label>Inverter Hot Pump Ready</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_run">
            <type>state</type>
            <sensorId>INVERTER_HOT_PUMP_RUN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.89</getOid>
                </mapValue>
            </value>
            <label>Inverter Hot Pump Run</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_direct">
            <type>state</type>
            <sensorId>INVERTER_HOT_PUMP_DIRECT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.90</getOid>
                </mapValue>
            </value>
            <label>Inverter Hot Pump Direct</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_alarms">
            <type>state</type>
            <sensorId>INVERTER_HOT_PUMP_ALARMS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.91</getOid>
                </mapValue>
            </value>
            <label>Inverter Hot Pump Alarms</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="inverter_hot_pump_reference_reached">
            <type>state</type>
            <sensorId>INVERTER_HOT_PUMP_REFERENCE_REACHED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.92</getOid>
                </mapValue>
            </value>
            <label>Inverter Hot Pump Reference Reached</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_gas_bypass_active">
            <type>state</type>
            <sensorId>HOT_GAS_BYPASS_ACTIVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.93</getOid>
                </mapValue>
            </value>
            <label>Hot Gas Bypass Active</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="hot_gas_bypass_solenoid_valve">
            <type>state</type>
            <sensorId>HOT_GAS_BYPASS_SOLENOID_VALVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.94</getOid>
                </mapValue>
            </value>
            <label>Hot Gas Bypass Solenoid Valve</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm201_status">
            <type>state</type>
            <sensorId>VM201_STATUS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.95</getOid>
                </mapValue>
            </value>
            <label>VM201 Status</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm203_status">
            <type>state</type>
            <sensorId>VM203_STATUS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.96</getOid>
                </mapValue>
            </value>
            <label>VM203 Status</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm204_status">
            <type>state</type>
            <sensorId>VM204_STATUS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.97</getOid>
                </mapValue>
            </value>
            <label>VM204 Status</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="vm207_status">
            <type>state</type>
            <sensorId>VM207_STATUS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.98</getOid>
                </mapValue>
            </value>
            <label>VM207 Status</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pump_1">
            <type>state</type>
            <sensorId>ADIABATIC_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.99</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Pump 1</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pump_2">
            <type>state</type>
            <sensorId>ADIABATIC_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.100</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Pump 2</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_collection_tank_drain_solenoid_valve">
            <type>state</type>
            <sensorId>ADIABATIC_COLLECTION_TANK_DRAIN_SOLENOID_VALVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.101</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Collection Tank Drain Solenoid Valve</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_water_fill_solenoid_valve">
            <type>state</type>
            <sensorId>ADIABATIC_WATER_FILL_SOLENOID_VALVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.102</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Water Fill Solenoid Valve</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pistons_lifting_pad_open">
            <type>state</type>
            <sensorId>ADIABATIC_PISTONS_LIFTING_PAD_OPEN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.103</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Pistons Lifting Pad Open</label>
            <enum>stop_opening-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="adiabatic_pistons_lifting_pad_closed">
            <type>state</type>
            <sensorId>ADIABATIC_PISTONS_LIFTING_PAD_CLOSED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.104</getOid>
                </mapValue>
            </value>
            <label>Adiabatic Pistons Lifting Pad Closed</label>
            <enum>stop_closing-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u1_cold_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U1_COLD_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.105</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U1 Cold Water Pump 1 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u2_cold_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U2_COLD_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.106</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U2 Cold Water Pump 2 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u3_cold_water_pump_3_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U3_COLD_WATER_PUMP_3_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.107</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U3 Cold Water Pump 3 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u4_hot_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U4_HOT_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.108</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U4 Hot Water Pump 1 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u5_hot_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U5_HOT_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.109</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U5 Hot Water Pump 2 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u6_hot_water_pump_3_thermal_relay_input">
            <type>state</type>
            <sensorId>DX_PCOE_U6_HOT_WATER_PUMP_3_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.110</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U6 Hot Water Pump 3 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u7_hot_water_flow_switch_input">
            <type>state</type>
            <sensorId>DX_PCOE_U7_HOT_WATER_FLOW_SWITCH_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.111</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U7 Hot Water Flow Switch Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u8_remote_low_power_absorbed_input">
            <type>state</type>
            <sensorId>DX_PCOE_U8_REMOTE_LOW_POWER_ABSORBED_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.112</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U8 Remote Low Power Absorbed Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u9">
            <type>state</type>
            <sensorId>DX_PCOE_U9</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.113</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U9</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_u10">
            <type>state</type>
            <sensorId>DX_PCOE_U10</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.114</getOid>
                </mapValue>
            </value>
            <label>DX pCOe U10</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u1_adiabatic_water_pump_1_thermal_relay_input">
            <type>state</type>
            <sensorId>DC_PCOE_U1_ADIABATIC_WATER_PUMP_1_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.115</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U1 Adiabatic Water Pump 1 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u2_adiabatic_water_pump_2_thermal_relay_input">
            <type>state</type>
            <sensorId>DC_PCOE_U2_ADIABATIC_WATER_PUMP_2_THERMAL_RELAY_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.116</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U2 Adiabatic Water Pump 2 Thermal Relay Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u3_adiabatic_clogged_filters_switch_air_side_input">
            <type>state</type>
            <sensorId>DC_PCOE_U3_ADIABATIC_CLOGGED_FILTERS_SWITCH_AIR_SIDE_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.117</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U3 Adiabatic Clogged Filters Switch Air Side Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u4_adiabatic_water_fill_low_pressure_switch_input">
            <type>state</type>
            <sensorId>DC_PCOE_U4_ADIABATIC_WATER_FILL_LOW_PRESSURE_SWITCH_INPUT</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.118</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U4 Adiabatic Water Fill Low Pressure Switch Input</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u5">
            <type>state</type>
            <sensorId>DC_PCOE_U5</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.119</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U5</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u6">
            <type>state</type>
            <sensorId>DC_PCOE_U6</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.120</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U6</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u7">
            <type>state</type>
            <sensorId>DC_PCOE_U7</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.121</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U7</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u8">
            <type>state</type>
            <sensorId>DC_PCOE_U8</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.122</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U8</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u9">
            <type>state</type>
            <sensorId>DC_PCOE_U9</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.123</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U9</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_u10">
            <type>state</type>
            <sensorId>DC_PCOE_U10</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.124</getOid>
                </mapValue>
            </value>
            <label>DC pCOe U10</label>
            <enum>closed_open-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do1_cold_water_pump_1">
            <type>state</type>
            <sensorId>DX_PCOE_DO1_COLD_WATER_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.125</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do1 Cold Water Pump 1</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do2_cold_water_pump_2">
            <type>state</type>
            <sensorId>DX_PCOE_DO2_COLD_WATER_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.126</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do2 Cold Water Pump 2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do3_cold_water_pump_3">
            <type>state</type>
            <sensorId>DX_PCOE_DO3_COLD_WATER_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.127</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do3 Cold Water Pump 3</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do4_hot_water_pump_1">
            <type>state</type>
            <sensorId>DX_PCOE_DO4_HOT_WATER_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.128</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do4 Hot Water Pump 1</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do5_hot_water_pump_2">
            <type>state</type>
            <sensorId>DX_PCOE_DO5_HOT_WATER_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.129</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do5 Hot Water Pump 2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dx_pcoe_do6_hot_water_pump_3">
            <type>state</type>
            <sensorId>DX_PCOE_DO6_HOT_WATER_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.130</getOid>
                </mapValue>
            </value>
            <label>DX pCOe Do6 Hot Water Pump 3</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do1_adiabatic_water_pump_1">
            <type>state</type>
            <sensorId>DC_PCOE_DO1_ADIABATIC_WATER_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.131</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do1 Adiabatic Water Pump 1</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do2_adiabatic_water_pump_2">
            <type>state</type>
            <sensorId>DC_PCOE_DO2_ADIABATIC_WATER_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.132</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do2 Adiabatic Water Pump 2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do3_adiabatic_water_fill_solenoid_valve_1">
            <type>state</type>
            <sensorId>DC_PCOE_DO3_ADIABATIC_WATER_FILL_SOLENOID_VALVE_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.133</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do3 Adiabatic Water Fill Solenoid Valve 1</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do4_adiabatic_water_fill_solenoid_valve_2">
            <type>state</type>
            <sensorId>DC_PCOE_DO4_ADIABATIC_WATER_FILL_SOLENOID_VALVE_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.134</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do4 Adiabatic Water Fill Solenoid Valve 2</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do5_adiabatic_pistons_lifting_pad_open">
            <type>state</type>
            <sensorId>DC_PCOE_DO5_ADIABATIC_PISTONS_LIFTING_PAD_OPEN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.135</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do5 Adiabatic Pistons Lifting Pad Open</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="dc_pcoe_do6_adiabatic_pistons_lifting_pad_closed">
            <type>state</type>
            <sensorId>DC_PCOE_DO6_ADIABATIC_PISTONS_LIFTING_PAD_CLOSED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.136</getOid>
                </mapValue>
            </value>
            <label>DC pCOe Do6 Adiabatic Pistons Lifting Pad Closed</label>
            <enum>open_closed-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="touchscreen_connected">
            <type>state</type>
            <sensorId>TOUCHSCREEN_CONNECTED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.137</getOid>
                </mapValue>
            </value>
            <label>Touchscreen Connected</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ats_connected">
            <type>state</type>
            <sensorId>ATS_CONNECTED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.138</getOid>
                </mapValue>
            </value>
            <label>ATS Connected</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="cooling_tuner_connected">
            <type>state</type>
            <sensorId>COOLING_TUNER_CONNECTED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.139</getOid>
                </mapValue>
            </value>
            <label>Cooling Tuner Connected</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="bluetooth_connected">
            <type>state</type>
            <sensorId>BLUETOOTH_CONNECTED</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.140</getOid>
                </mapValue>
            </value>
            <label>Bluetooth Connected</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="ate_mode_status">
            <type>state</type>
            <sensorId>ATE_MODE_STATUS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.141</getOid>
                </mapValue>
            </value>
            <label>ATE Mode Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="intelligent_freecooling_operation">
            <type>state</type>
            <sensorId>INTELLIGENT_FREECOOLING_OPERATION</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.142</getOid>
                </mapValue>
            </value>
            <label>Intelligent Freecooling Operation</label>
            <enum>free_cool_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="unit_ready_to_cool">
            <type>state</type>
            <sensorId>UNIT_READY_TO_COOL</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.143</getOid>
                </mapValue>
            </value>
            <label>Unit Ready To Cool</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="no_cold_pump">
            <type>state</type>
            <sensorId>NO_COLD_PUMP</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.144</getOid>
                </mapValue>
            </value>
            <label>No Cold Pump</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_1">
            <type>state</type>
            <sensorId>PRESENCE_OF_COLD_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.145</getOid>
                </mapValue>
            </value>
            <label>Presence Of Cold Pump 1</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_2">
            <type>state</type>
            <sensorId>PRESENCE_OF_COLD_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.146</getOid>
                </mapValue>
            </value>
            <label>Presence Of Cold Pump 2</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_cold_pump_3">
            <type>state</type>
            <sensorId>PRESENCE_OF_COLD_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.147</getOid>
                </mapValue>
            </value>
            <label>Presence Of Cold Pump 3</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="no_hot_pump">
            <type>state</type>
            <sensorId>NO_HOT_PUMP</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.148</getOid>
                </mapValue>
            </value>
            <label>No Hot pump</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_1">
            <type>state</type>
            <sensorId>PRESENCE_OF_HOT_PUMP_1</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.149</getOid>
                </mapValue>
            </value>
            <label>Presence Of Hot Pump 1</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_2">
            <type>state</type>
            <sensorId>PRESENCE_OF_HOT_PUMP_2</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.150</getOid>
                </mapValue>
            </value>
            <label>Presence Of Hot Pump 2</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_hot_pump_3">
            <type>state</type>
            <sensorId>PRESENCE_OF_HOT_PUMP_3</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.151</getOid>
                </mapValue>
            </value>
            <label>Presence Of Hot Pump 3</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="initialization_complete_modbus_active">
            <type>state</type>
            <sensorId>INITIALIZATION_COMPLETE_MODBUS_ACTIVE</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.152</getOid>
                </mapValue>
            </value>
            <label>Initialization Complete Modbus Active</label>
            <enum>no_yes-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="presence_of_ups">
            <type>state</type>
            <sensorId>PRESENCE_OF_UPS</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.153</getOid>
                </mapValue>
            </value>
            <label>Presence Of UPS</label>
            <enum>not_present-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="visual_delay_off">
            <type>state</type>
            <sensorId>VISUAL_DELAY_OFF</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.154</getOid>
                </mapValue>
            </value>
            <label>Visual Delay Off</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_0_to_10v">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_0_TO_10V</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.155</getOid>
                </mapValue>
            </value>
            <label>Remote Offset 0 to 10V</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_0_to_20ma">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_0_TO_20MA</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.156</getOid>
                </mapValue>
            </value>
            <label>Remote Offset 0 to 20mA</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_4_to_20ma">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_4_TO_20MA</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.157</getOid>
                </mapValue>
            </value>
            <label>Remote Offset 4 to 20mA</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_on_off">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_ON_OFF</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.158</getOid>
                </mapValue>
            </value>
            <label>Remote Offset On Off</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_rs485">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_RS485</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.159</getOid>
                </mapValue>
            </value>
            <label>Remote Offset RS485</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="remote_offset_from_lan">
            <type>state</type>
            <sensorId>REMOTE_OFFSET_FROM_LAN</sensorId>
            <value>
                <mapValue mapid="1state-vm">
                    <getOid>1.3.6.1.4.1.318.1.1.27.1.4.2.2.1.4.1.160</getOid>
                </mapValue>
            </value>
            <label>Remote Offset From LAN</label>
            <enum>false_true-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="1state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		
		<enumMap ruleid="closed_open-em">
			<label>Closed</label>
			<label>Open</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="open_closed-em">
			<label>Open</label>
			<label>Closed</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="no_yes-em">
			<label>No</label>
			<label>Yes</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="normal_low_power-em">
			<label>Normal</label>
			<label>Low Power</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="false_true-em">
			<label>False</label>
			<label>True</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="ok_error-em">
			<label>OK</label>
			<label>Error</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="positive_negative-em">
			<label>Positive</label>
			<label>Negative</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="stop_opening-em">
			<label>Stop</label>
			<label>Opening</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="stop_closing-em">
			<label>Stop</label>
			<label>Closing</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="free_cool_onOff-em">
			<label>Free Cool OFF</label>
			<label>Free Cool ON</label>
			<label>Unknown</label>
		</enumMap>
		<enumMap ruleid="not_present-em">
			<label>Not Present</label>
			<label>Present</label>
			<label>Unknown</label>
		</enumMap>
	</device>
</APC_DDF>